transformer_name,phase_code,primary_bus,secondary_bus,tertiary_bus,geometry,primary_kva,primary_voltage_kv,secondary_voltage_kv,tertiary_voltage_kv,primary_connection,secondary_connection,tertiary_connection,primary_grounded,secondary_grounded,tertiary_grounded,resistance_pct,reactance_pct,equipment_no_load_loss,equipment_full_load_loss,is_center_tapped,in_service
sb2_p1uhs0_1247_trans_51,ABC,sb2_p1uhs0_1247_node_2_10,sb2_p1uhs0_1247_node_2_11,,POINT(-97.7123302744762 30.4196723387843),300000,39.838337182448,7.19976905311778,,DELTA,STAR,,0,0,,0.33831264,,0.0,0.67662528,0,1
tr(r:p1udt276-p1udt276lv),B,p1udt276,p1udt276lv,p1udt276lv,POINT(-97.7153747492833 30.4318541326013),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt277-p1udt277lv),A,p1udt277,p1udt277lv,p1udt277lv,POINT(-97.7129990841026 30.4342692036738),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt285-p1udt285lv),B,p1udt285,p1udt285lv,p1udt285lv,POINT(-97.7289291139386 30.4201990745471),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt292-p1udt292lv),C,p1udt292,p1udt292lv,p1udt292lv,POINT(-97.7284887074979 30.4276657769545),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt298-p1udt298lv),C,p1udt298,p1udt298lv,p1udt298lv,POINT(-97.7138329125783 30.4265475410854),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt301-p1udt301lv),C,p1udt301,p1udt301lv,p1udt301lv,POINT(-97.7270500533602 30.4141714855783),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt302-p1udt302lv),ABC,p1udt302,p1udt302lv,p1udt302lv,POINT(-97.7252182799774 30.4155486919044),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt303-p1udt303lv),B,p1udt303,p1udt303lv,p1udt303lv,POINT(-97.7271504696869 30.4160673215422),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt305-p1udt305lv),A,p1udt305,p1udt305lv,p1udt305lv,POINT(-97.7287183072812 30.4186050058554),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt306-p1udt306lv),ABC,p1udt306,p1udt306lv,p1udt306lv,POINT(-97.7268331569612 30.4199601002868),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt307-p1udt307lv),C,p1udt307,p1udt307lv,p1udt307lv,POINT(-97.7228206779081 30.4175767717523),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt308-p1udt308lv),ABC,p1udt308,p1udt308lv,p1udt308lv,POINT(-97.7144236910649 30.4180178557205),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt309-p1udt309lv),ABC,p1udt309,p1udt309lv,p1udt309lv,POINT(-97.7151205606041 30.4180696592332),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt310-p1udt310lv),A,p1udt310,p1udt310lv,p1udt310lv,POINT(-97.7144775148199 30.4186770588463),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt311-p1udt311lv),ABC,p1udt311,p1udt311lv,p1udt311lv,POINT(-97.7143839467803 30.4194611313372),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt889-p1udt889lv),C,p1udt889,p1udt889lv,p1udt889lv,POINT(-97.7141766590201 30.4305031318767),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt890-p1udt890lv),A,p1udt890,p1udt890lv,p1udt890lv,POINT(-97.7159360240171 30.4321173352087),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt891-p1udt891lv),A,p1udt891,p1udt891lv,p1udt891lv,POINT(-97.7173641200371 30.432790221262),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt892-p1udt892lv),A,p1udt892,p1udt892lv,p1udt892lv,POINT(-97.7152712426723 30.435690139756),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt901-p1udt901lv),ABC,p1udt901,p1udt901lv,p1udt901lv,POINT(-97.7261807662317 30.4209843503887),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt911-p1udt911lv),ABC,p1udt911,p1udt911lv,,POINT(-97.7147434766841 30.4248721533737),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt912-p1udt912lv),C,p1udt912,p1udt912lv,p1udt912lv,POINT(-97.7171512111525 30.4291697712887),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt917-p1udt917lv),B,p1udt917,p1udt917lv,p1udt917lv,POINT(-97.7263187688755 30.4159780037929),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt918-p1udt918lv),A,p1udt918,p1udt918lv,p1udt918lv,POINT(-97.7239386726306 30.4156659899243),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt919-p1udt919lv),A,p1udt919,p1udt919lv,p1udt919lv,POINT(-97.7253835313231 30.4174395773493),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt921-p1udt921lv),A,p1udt921,p1udt921lv,p1udt921lv,POINT(-97.7274856288509 30.4189268451625),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt922-p1udt922lv),C,p1udt922,p1udt922lv,p1udt922lv,POINT(-97.7248019386858 30.4189317054478),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt923-p1udt923lv),B,p1udt923,p1udt923lv,p1udt923lv,POINT(-97.7276408808351 30.4199878489888),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt924-p1udt924lv),B,p1udt924,p1udt924lv,p1udt924lv,POINT(-97.7258625363478 30.4198353318607),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt926-p1udt926lv),B,p1udt926,p1udt926lv,p1udt926lv,POINT(-97.716679229902 30.4167046544246),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt927-p1udt927lv),ABC,p1udt927,p1udt927lv,p1udt927lv,POINT(-97.7148448180285 30.4200431359034),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1523-p1udt1523lv),C,p1udt1523,p1udt1523lv,p1udt1523lv,POINT(-97.7182583065139 30.4297041481206),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1530-p1udt1530lv),C,p1udt1530,p1udt1530lv,p1udt1530lv,POINT(-97.7283675494886 30.423360657159),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1533-p1udt1533lv),A,p1udt1533,p1udt1533lv,p1udt1533lv,POINT(-97.7293312634781 30.4253189960305),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1534-p1udt1534lv),C,p1udt1534,p1udt1534lv,p1udt1534lv,POINT(-97.7279810427392 30.4274713490744),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1536-p1udt1536lv),ABC,p1udt1536,p1udt1536lv,p1udt1536lv,POINT(-97.7142634701407 30.4272350852922),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1537-p1udt1537lv),B,p1udt1537,p1udt1537lv,p1udt1537lv,POINT(-97.7175252274042 30.4284428009299),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1541-p1udt1541lv),B,p1udt1541,p1udt1541lv,p1udt1541lv,POINT(-97.7279931594365 30.4151150857714),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1542-p1udt1542lv),B,p1udt1542,p1udt1542lv,p1udt1542lv,POINT(-97.7279616153324 30.4153262843059),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt1543-p1udt1543lv),B,p1udt1543,p1udt1543lv,p1udt1543lv,POINT(-97.7275399641418 30.4165312500917),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1546-p1udt1546lv),A,p1udt1546,p1udt1546lv,p1udt1546lv,POINT(-97.7279980879325 30.4181327755102),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1548-p1udt1548lv),B,p1udt1548,p1udt1548lv,p1udt1548lv,POINT(-97.7278382997726 30.4200170133191),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1549-p1udt1549lv),B,p1udt1549,p1udt1549lv,p1udt1549lv,POINT(-97.7220898164383 30.412756587915),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1554-p1udt1554lv),ABC,p1udt1554,p1udt1554lv,p1udt1554lv,POINT(-97.7195131991096 30.4165339765142),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1555-p1udt1555lv),B,p1udt1555,p1udt1555lv,p1udt1555lv,POINT(-97.7171153654561 30.4167901471513),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1556-p1udt1556lv),A,p1udt1556,p1udt1556lv,p1udt1556lv,POINT(-97.7194651243026 30.4178237839158),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1557-p1udt1557lv),B,p1udt1557,p1udt1557lv,p1udt1557lv,POINT(-97.7213265379098 30.4179954568481),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1558-p1udt1558lv),ABC,p1udt1558,p1udt1558lv,p1udt1558lv,POINT(-97.7138141495845 30.4192478201663),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1559-p1udt1559lv),C,p1udt1559,p1udt1559lv,p1udt1559lv,POINT(-97.7080898586415 30.4246413029528),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1560-p1udt1560lv),C,p1udt1560,p1udt1560lv,p1udt1560lv,POINT(-97.7093546032578 30.4264544162995),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt1561-p1udt1561lv),B,p1udt1561,p1udt1561lv,p1udt1561lv,POINT(-97.7110309009398 30.4274313860924),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1562-p1udt1562lv),C,p1udt1562,p1udt1562lv,p1udt1562lv,POINT(-97.7093108549974 30.4283798391728),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1563-p1udt1563lv),A,p1udt1563,p1udt1563lv,p1udt1563lv,POINT(-97.7075247534266 30.4294126340689),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2090-p1udt2090lv),C,p1udt2090,p1udt2090lv,p1udt2090lv,POINT(-97.7186120055612 30.4319310702448),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2091-p1udt2091lv),B,p1udt2091,p1udt2091lv,p1udt2091lv,POINT(-97.7151694912589 30.4326062226377),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2092-p1udt2092lv),A,p1udt2092,p1udt2092lv,p1udt2092lv,POINT(-97.7109000416416 30.4307746730003),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2103-p1udt2103lv),A,p1udt2103,p1udt2103lv,p1udt2103lv,POINT(-97.7298598650019 30.4263076406523),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2104-p1udt2104lv),A,p1udt2104,p1udt2104lv,p1udt2104lv,POINT(-97.7298239256975 30.4264825400345),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2106-p1udt2106lv),B,p1udt2106,p1udt2106lv,p1udt2106lv,POINT(-97.713572918222 30.4236244839129),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2108-p1udt2108lv),B,p1udt2108,p1udt2108lv,p1udt2108lv,POINT(-97.7174952705486 30.4275492383),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2109-p1udt2109lv),ABC,p1udt2109,p1udt2109lv,p1udt2109lv,POINT(-97.7244844320469 30.4110486597257),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2110-p1udt2110lv),A,p1udt2110,p1udt2110lv,p1udt2110lv,POINT(-97.7298601164357 30.4115431884495),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2111-p1udt2111lv),C,p1udt2111,p1udt2111lv,p1udt2111lv,POINT(-97.7239277687254 30.4131162043925),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2112-p1udt2112lv),C,p1udt2112,p1udt2112lv,p1udt2112lv,POINT(-97.7253680862222 30.414624097348),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2114-p1udt2114lv),C,p1udt2114,p1udt2114lv,p1udt2114lv,POINT(-97.7251920824632 30.4169504693194),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2116-p1udt2116lv),C,p1udt2116,p1udt2116lv,p1udt2116lv,POINT(-97.7219530400591 30.4136653344586),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2118-p1udt2118lv),ABC,p1udt2118,p1udt2118lv,p1udt2118lv,POINT(-97.7228619002173 30.414410295663),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2119-p1udt2119lv),B,p1udt2119,p1udt2119lv,p1udt2119lv,POINT(-97.7229561960201 30.4159631634032),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2120-p1udt2120lv),ABC,p1udt2120,p1udt2120lv,p1udt2120lv,POINT(-97.7197148656945 30.416238197588),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2121-p1udt2121lv),ABC,p1udt2121,p1udt2121lv,p1udt2121lv,POINT(-97.7213093314998 30.416912498034),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2122-p1udt2122lv),C,p1udt2122,p1udt2122lv,p1udt2122lv,POINT(-97.7149791726882 30.4167549059301),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2123-p1udt2123lv),B,p1udt2123,p1udt2123lv,p1udt2123lv,POINT(-97.7208944345561 30.4175940050258),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2124-p1udt2124lv),C,p1udt2124,p1udt2124lv,p1udt2124lv,POINT(-97.7162948049644 30.41744075483),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2125-p1udt2125lv),C,p1udt2125,p1udt2125lv,p1udt2125lv,POINT(-97.7222654190135 30.4186450240397),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2674-p1udt2674lv),C,p1udt2674,p1udt2674lv,p1udt2674lv,POINT(-97.7193855795487 30.4305661229412),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2675-p1udt2675lv),B,p1udt2675,p1udt2675lv,p1udt2675lv,POINT(-97.7150933162913 30.4320639270631),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2676-p1udt2676lv),A,p1udt2676,p1udt2676lv,p1udt2676lv,POINT(-97.7142207599171 30.434010558371),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2681-p1udt2681lv),C,p1udt2681,p1udt2681lv,p1udt2681lv,POINT(-97.7284219368643 30.4239837695776),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2682-p1udt2682lv),C,p1udt2682,p1udt2682lv,p1udt2682lv,POINT(-97.72914021639 30.4278215336841),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2687-p1udt2687lv),B,p1udt2687,p1udt2687lv,p1udt2687lv,POINT(-97.7168744359725 30.4272453422683),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2689-p1udt2689lv),B,p1udt2689,p1udt2689lv,p1udt2689lv,POINT(-97.7280896827025 30.4158869546969),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2691-p1udt2691lv),ABC,p1udt2691,p1udt2691lv,p1udt2691lv,POINT(-97.7219748262342 30.415376092496),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2694-p1udt2694lv),C,p1udt2694,p1udt2694lv,p1udt2694lv,POINT(-97.7086944621298 30.4245931863794),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2696-p1udt2696lv),B,p1udt2696,p1udt2696lv,p1udt2696lv,POINT(-97.7119048900816 30.4280856848286),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2697-p1udt2697lv),A,p1udt2697,p1udt2697lv,p1udt2697lv,POINT(-97.7082799632969 30.4282032509577),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3260-p1udt3260lv),A,p1udt3260,p1udt3260lv,p1udt3260lv,POINT(-97.7171913222115 30.4300816508849),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3261-p1udt3261lv),ABC,p1udt3261,p1udt3261lv,p1udt3261lv,POINT(-97.7154743158001 30.4301794518226),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3266-p1udt3266lv),C,p1udt3266,p1udt3266lv,p1udt3266lv,POINT(-97.7251602447098 30.4200127476375),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3267-p1udt3267lv),ABC,p1udt3267,p1udt3267lv,p1udt3267lv,POINT(-97.7264041572843 30.4206256509286),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3268-p1udt3268lv),ABC,p1udt3268,p1udt3268lv,p1udt3268lv,POINT(-97.7273347377639 30.4219159451324),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3269-p1udt3269lv),A,p1udt3269,p1udt3269lv,p1udt3269lv,POINT(-97.7291942841155 30.4230348594442),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3270-p1udt3270lv),A,p1udt3270,p1udt3270lv,p1udt3270lv,POINT(-97.7293509118039 30.4246063753227),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3272-p1udt3272lv),C,p1udt3272,p1udt3272lv,p1udt3272lv,POINT(-97.7287688598895 30.4277406891762),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3277-p1udt3277lv),B,p1udt3277,p1udt3277lv,p1udt3277lv,POINT(-97.7166055324502 30.4271073549164),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3278-p1udt3278lv),B,p1udt3278,p1udt3278lv,p1udt3278lv,POINT(-97.7171434583352 30.4273743073332),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3279-p1udt3279lv),ABC,p1udt3279,p1udt3279lv,,POINT(-97.7290042468989 30.4125183617512),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt3280-p1udt3280lv),ABC,p1udt3280,p1udt3280lv,p1udt3280lv,POINT(-97.7236236545519 30.4125168873925),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3281-p1udt3281lv),C,p1udt3281,p1udt3281lv,p1udt3281lv,POINT(-97.7254671708234 30.4134071387349),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3284-p1udt3284lv),A,p1udt3284,p1udt3284lv,p1udt3284lv,POINT(-97.7243881653746 30.4147320350463),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3285-p1udt3285lv),A,p1udt3285,p1udt3285lv,p1udt3285lv,POINT(-97.7243418572619 30.4150834388923),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3286-p1udt3286lv),B,p1udt3286,p1udt3286lv,p1udt3286lv,POINT(-97.7271270097873 30.4154623455997),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3288-p1udt3288lv),A,p1udt3288,p1udt3288lv,p1udt3288lv,POINT(-97.7272442486565 30.4176652967812),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3292-p1udt3292lv),B,p1udt3292,p1udt3292lv,p1udt3292lv,POINT(-97.7285343570756 30.4201320697766),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3295-p1udt3295lv),ABC,p1udt3295,p1udt3295lv,p1udt3295lv,POINT(-97.7184476270049 30.4160182369642),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3297-p1udt3297lv),C,p1udt3297,p1udt3297lv,p1udt3297lv,POINT(-97.7230016889612 30.4180659524516),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3298-p1udt3298lv),B,p1udt3298,p1udt3298lv,p1udt3298lv,POINT(-97.7161156366256 30.4198068118244),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3300-p1udt3300lv),C,p1udt3300,p1udt3300lv,p1udt3300lv,POINT(-97.7090461786785 30.4247590390877),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3303-p1udt3303lv),B,p1udt3303,p1udt3303lv,p1udt3303lv,POINT(-97.7114544143355 30.4276882089084),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3767-p1udt3767lv),A,p1udt3767,p1udt3767lv,p1udt3767lv,POINT(-97.7182856650949 30.4306105211494),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3768-p1udt3768lv),C,p1udt3768,p1udt3768lv,p1udt3768lv,POINT(-97.7157411526398 30.4303018139914),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3769-p1udt3769lv),A,p1udt3769,p1udt3769lv,p1udt3769lv,POINT(-97.715742740075 30.4352222390092),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3770-p1udt3770lv),A,p1udt3770,p1udt3770lv,p1udt3770lv,POINT(-97.714879191419 30.4361104100814),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3773-p1udt3773lv),A,p1udt3773,p1udt3773lv,p1udt3773lv,POINT(-97.7101883293119 30.4305359626854),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3785-p1udt3785lv),C,p1udt3785,p1udt3785lv,p1udt3785lv,POINT(-97.7134122219177 30.4260743755027),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3786-p1udt3786lv),B,p1udt3786,p1udt3786lv,p1udt3786lv,POINT(-97.7185347813743 30.4266880001544),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3788-p1udt3788lv),A,p1udt3788,p1udt3788lv,p1udt3788lv,POINT(-97.7241517706959 30.4160919791838),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3790-p1udt3790lv),ABC,p1udt3790,p1udt3790lv,p1udt3790lv,POINT(-97.724363861917 30.417393526345),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3791-p1udt3791lv),C,p1udt3791,p1udt3791lv,p1udt3791lv,POINT(-97.7266888875002 30.4185479045056),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3793-p1udt3793lv),A,p1udt3793,p1udt3793lv,p1udt3793lv,POINT(-97.728743860621 30.4193832648616),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3794-p1udt3794lv),B,p1udt3794,p1udt3794lv,p1udt3794lv,POINT(-97.7292304161476 30.4202471225665),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3795-p1udt3795lv),B,p1udt3795,p1udt3795lv,p1udt3795lv,POINT(-97.7234121186475 30.4151413252233),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3796-p1udt3796lv),B,p1udt3796,p1udt3796lv,p1udt3796lv,POINT(-97.7182067630256 30.4153301297618),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3797-p1udt3797lv),ABC,p1udt3797,p1udt3797lv,p1udt3797lv,POINT(-97.7209495956652 30.4149600204624),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3799-p1udt3799lv),ABC,p1udt3799,p1udt3799lv,p1udt3799lv,POINT(-97.7177620795769 30.4174912658167),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3801-p1udt3801lv),A,p1udt3801,p1udt3801lv,p1udt3801lv,POINT(-97.7099721134915 30.429559353033),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3802-p1udt3802lv),A,p1udt3802,p1udt3802lv,p1udt3802lv,POINT(-97.7104997586547 30.4298170366246),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3803-p1udt3803lv),A,p1udt3803,p1udt3803lv,p1udt3803lv,POINT(-97.7089364528213 30.4299280744076),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4289-p1udt4289lv),C,p1udt4289,p1udt4289lv,p1udt4289lv,POINT(-97.7162896223403 30.4305598509306),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4290-p1udt4290lv),C,p1udt4290,p1udt4290lv,p1udt4290lv,POINT(-97.718108588106 30.4314118210174),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4291-p1udt4291lv),A,p1udt4291,p1udt4291lv,p1udt4291lv,POINT(-97.7167535225633 30.4325045090828),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4292-p1udt4292lv),A,p1udt4292,p1udt4292lv,p1udt4292lv,POINT(-97.7137211659605 30.4337496436625),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4301-p1udt4301lv),ABC,p1udt4301,p1udt4301lv,p1udt4301lv,POINT(-97.7144904133432 30.426427868906),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4302-p1udt4302lv),A,p1udt4302,p1udt4302lv,p1udt4302lv,POINT(-97.7135001055145 30.4273113799325),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4304-p1udt4304lv),B,p1udt4304,p1udt4304lv,p1udt4304lv,POINT(-97.7179780036319 30.4286585508139),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4305-p1udt4305lv),C,p1udt4305,p1udt4305lv,p1udt4305lv,POINT(-97.7165820259614 30.4289026829539),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4307-p1udt4307lv),A,p1udt4307,p1udt4307lv,p1udt4307lv,POINT(-97.7236511380328 30.4135749019875),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4308-p1udt4308lv),A,p1udt4308,p1udt4308lv,p1udt4308lv,POINT(-97.727505214157 30.4176046416806),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4309-p1udt4309lv),ABC,p1udt4309,p1udt4309lv,p1udt4309lv,POINT(-97.7261378018225 30.418682910527),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4310-p1udt4310lv),C,p1udt4310,p1udt4310lv,p1udt4310lv,POINT(-97.7233519489086 30.4191519586832),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4314-p1udt4314lv),C,p1udt4314,p1udt4314lv,p1udt4314lv,POINT(-97.7220947187549 30.4147765426216),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4315-p1udt4315lv),C,p1udt4315,p1udt4315lv,p1udt4315lv,POINT(-97.7168873974684 30.4159126829906),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4316-p1udt4316lv),ABC,p1udt4316,p1udt4316lv,p1udt4316lv,POINT(-97.7140044675867 30.418230276872),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4317-p1udt4317lv),A,p1udt4317,p1udt4317lv,p1udt4317lv,POINT(-97.7157102569691 30.4191491893113),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4318-p1udt4318lv),ABC,p1udt4318,p1udt4318lv,p1udt4318lv,POINT(-97.715378437245 30.4198408608831),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4766-p1udt4766lv),A,p1udt4766,p1udt4766lv,p1udt4766lv,POINT(-97.7168290670401 30.429915677642),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4776-p1udt4776lv),C,p1udt4776,p1udt4776lv,p1udt4776lv,POINT(-97.7124231893051 30.4274682183211),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4777-p1udt4777lv),ABC,p1udt4777,p1udt4777lv,p1udt4777lv,POINT(-97.7243268824352 30.4178352889442),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4780-p1udt4780lv),A,p1udt4780,p1udt4780lv,p1udt4780lv,POINT(-97.7290332082199 30.4185940041505),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4783-p1udt4783lv),C,p1udt4783,p1udt4783lv,p1udt4783lv,POINT(-97.7217934843138 30.4135750622565),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4784-p1udt4784lv),B,p1udt4784,p1udt4784lv,p1udt4784lv,POINT(-97.7170127591151 30.4150838056557),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4786-p1udt4786lv),A,p1udt4786,p1udt4786lv,p1udt4786lv,POINT(-97.7201101405982 30.4154661010399),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4787-p1udt4787lv),ABC,p1udt4787,p1udt4787lv,p1udt4787lv,POINT(-97.714944289325 30.4180139582606),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4789-p1udt4789lv),A,p1udt4789,p1udt4789lv,p1udt4789lv,POINT(-97.7122329969865 30.4262792967402),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5294-p1udt5294lv),B,p1udt5294,p1udt5294lv,p1udt5294lv,POINT(-97.7149547608309 30.4323063528151),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5300-p1udt5300lv),A,p1udt5300,p1udt5300lv,p1udt5300lv,POINT(-97.7293065778016 30.4240104299082),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5306-p1udt5306lv),C,p1udt5306,p1udt5306lv,p1udt5306lv,POINT(-97.7131358588576 30.4280926105329),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5308-p1udt5308lv),A,p1udt5308,p1udt5308lv,p1udt5308lv,POINT(-97.7249185351757 30.4131671853474),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5309-p1udt5309lv),C,p1udt5309,p1udt5309lv,p1udt5309lv,POINT(-97.7243779422493 30.4129220986611),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5310-p1udt5310lv),C,p1udt5310,p1udt5310lv,p1udt5310lv,POINT(-97.7256274045032 30.4138957703008),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5312-p1udt5312lv),B,p1udt5312,p1udt5312lv,p1udt5312lv,POINT(-97.7258841514611 30.4157752583006),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5317-p1udt5317lv),C,p1udt5317,p1udt5317lv,p1udt5317lv,POINT(-97.7213554411232 30.4133759589161),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5318-p1udt5318lv),ABC,p1udt5318,p1udt5318lv,p1udt5318lv,POINT(-97.7204020429193 30.4147269930132),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5319-p1udt5319lv),C,p1udt5319,p1udt5319lv,p1udt5319lv,POINT(-97.7167608734111 30.4176257952795),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5320-p1udt5320lv),ABC,p1udt5320,p1udt5320lv,p1udt5320lv,POINT(-97.7167781711468 30.418690670294),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5321-p1udt5321lv),C,p1udt5321,p1udt5321lv,p1udt5321lv,POINT(-97.7080797231429 30.4275955036254),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5800-p1udt5800lv),C,p1udt5800,p1udt5800lv,p1udt5800lv,POINT(-97.7131494129075 30.4302313436808),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5801-p1udt5801lv),B,p1udt5801,p1udt5801lv,p1udt5801lv,POINT(-97.71397493446 30.431319312165),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5802-p1udt5802lv),C,p1udt5802,p1udt5802lv,p1udt5802lv,POINT(-97.7182214948175 30.4325189342644),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5806-p1udt5806lv),A,p1udt5806,p1udt5806lv,p1udt5806lv,POINT(-97.7299174287636 30.4258839512545),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5808-p1udt5808lv),C,p1udt5808,p1udt5808lv,p1udt5808lv,POINT(-97.7278694525666 30.4272446882886),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5810-p1udt5810lv),ABC,p1udt5810,p1udt5810lv,p1udt5810lv,POINT(-97.7144273643024 30.4268994218576),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5811-p1udt5811lv),C,p1udt5811,p1udt5811lv,p1udt5811lv,POINT(-97.7181912117061 30.4292613665721),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5812-p1udt5812lv),ABC,p1udt5812,p1udt5812lv,,POINT(-97.7261201532897 30.4109473303579),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt5814-p1udt5814lv),C,p1udt5814,p1udt5814lv,p1udt5814lv,POINT(-97.7262390682157 30.4148942630711),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5815-p1udt5815lv),ABC,p1udt5815,p1udt5815lv,p1udt5815lv,POINT(-97.7232221425649 30.4163266819994),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5816-p1udt5816lv),ABC,p1udt5816,p1udt5816lv,p1udt5816lv,POINT(-97.7248559926242 30.4171552540011),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5818-p1udt5818lv),A,p1udt5818,p1udt5818lv,p1udt5818lv,POINT(-97.7293425839407 30.4172163334951),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5819-p1udt5819lv),A,p1udt5819,p1udt5819lv,p1udt5819lv,POINT(-97.7293857303659 30.417902668865),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5822-p1udt5822lv),C,p1udt5822,p1udt5822lv,p1udt5822lv,POINT(-97.7204486562073 30.4129367302962),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5829-p1udt5829lv),C,p1udt5829,p1udt5829lv,p1udt5829lv,POINT(-97.7089347367133 30.4276901641438),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6287-p1udt6287lv),C,p1udt6287,p1udt6287lv,p1udt6287lv,POINT(-97.7186204455434 30.4298791392014),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6288-p1udt6288lv),C,p1udt6288,p1udt6288lv,p1udt6288lv,POINT(-97.7175625958533 30.4311500026054),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6298-p1udt6298lv),B,p1udt6298,p1udt6298lv,p1udt6298lv,POINT(-97.7143562710623 30.4287181946165),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6299-p1udt6299lv),C,p1udt6299,p1udt6299lv,p1udt6299lv,POINT(-97.7177411628652 30.4294464655701),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6301-p1udt6301lv),C,p1udt6301,p1udt6301lv,p1udt6301lv,POINT(-97.7237805519278 30.4126237516371),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6303-p1udt6303lv),C,p1udt6303,p1udt6303lv,p1udt6303lv,POINT(-97.7255134968296 30.4192685245897),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6304-p1udt6304lv),ABC,p1udt6304,p1udt6304lv,p1udt6304lv,POINT(-97.7150262051901 30.4197108583892),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6307-p1udt6307lv),B,p1udt6307,p1udt6307lv,p1udt6307lv,POINT(-97.7110368612281 30.4261862844304),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6308-p1udt6308lv),C,p1udt6308,p1udt6308lv,p1udt6308lv,POINT(-97.7094796471264 30.4266310658145),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6718-p1udt6718lv),C,p1udt6718,p1udt6718lv,p1udt6718lv,POINT(-97.7193728110031 30.4307464558938),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6727-p1udt6727lv),B,p1udt6727,p1udt6727lv,p1udt6727lv,POINT(-97.7162382259468 30.4273291441587),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6728-p1udt6728lv),B,p1udt6728,p1udt6728lv,p1udt6728lv,POINT(-97.7160999167466 30.4275535280752),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6729-p1udt6729lv),C,p1udt6729,p1udt6729lv,p1udt6729lv,POINT(-97.7188055171008 30.4282799223548),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6731-p1udt6731lv),C,p1udt6731,p1udt6731lv,p1udt6731lv,POINT(-97.7275673725298 30.4144199763827),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6733-p1udt6733lv),ABC,p1udt6733,p1udt6733lv,p1udt6733lv,POINT(-97.7251331725023 30.4158761641704),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6734-p1udt6734lv),ABC,p1udt6734,p1udt6734lv,p1udt6734lv,POINT(-97.7246886879365 30.417234115406),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6735-p1udt6735lv),A,p1udt6735,p1udt6735lv,p1udt6735lv,POINT(-97.7275817932985 30.4171322169349),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6736-p1udt6736lv),A,p1udt6736,p1udt6736lv,p1udt6736lv,POINT(-97.7277620178967 30.4184874147955),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6737-p1udt6737lv),ABC,p1udt6737,p1udt6737lv,p1udt6737lv,POINT(-97.7265198795252 30.4197244476879),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6738-p1udt6738lv),ABC,p1udt6738,p1udt6738lv,p1udt6738lv,POINT(-97.723156360998 30.4127593674918),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6740-p1udt6740lv),A,p1udt6740,p1udt6740lv,p1udt6740lv,POINT(-97.7208139929546 30.4157796074173),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6741-p1udt6741lv),C,p1udt6741,p1udt6741lv,p1udt6741lv,POINT(-97.717261073354 30.4159975613049),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6743-p1udt6743lv),C,p1udt6743,p1udt6743lv,p1udt6743lv,POINT(-97.7220869974847 30.4187517679003),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt7167-p1udt7167lv),B,p1udt7167,p1udt7167lv,p1udt7167lv,POINT(-97.7155316349734 30.4327812223639),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7172-p1udt7172lv),C,p1udt7172,p1udt7172lv,p1udt7172lv,POINT(-97.7290803615813 30.4270038421101),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7174-p1udt7174lv),B,p1udt7174,p1udt7174lv,p1udt7174lv,POINT(-97.7168939764908 30.4281388025766),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7175-p1udt7175lv),B,p1udt7175,p1udt7175lv,p1udt7175lv,POINT(-97.7176636443995 30.4280160675448),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7177-p1udt7177lv),A,p1udt7177,p1udt7177lv,p1udt7177lv,POINT(-97.7246719692835 30.413715176707),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7179-p1udt7179lv),A,p1udt7179,p1udt7179lv,p1udt7179lv,POINT(-97.7258387396507 30.4176605714228),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7180-p1udt7180lv),B,p1udt7180,p1udt7180lv,p1udt7180lv,POINT(-97.727224586193 30.4199749395349),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt7183-p1udt7183lv),B,p1udt7183,p1udt7183lv,p1udt7183lv,POINT(-97.7197563301397 30.41705049644),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7184-p1udt7184lv),B,p1udt7184,p1udt7184lv,p1udt7184lv,POINT(-97.7174893988437 30.4168479596007),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7185-p1udt7185lv),A,p1udt7185,p1udt7185lv,p1udt7185lv,POINT(-97.72051794264 30.4183341808901),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt7188-p1udt7188lv),B,p1udt7188,p1udt7188lv,p1udt7188lv,POINT(-97.7114340968325 30.4268049008765),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7189-p1udt7189lv),A,p1udt7189,p1udt7189lv,p1udt7189lv,POINT(-97.7078463436344 30.4288976999275),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7190-p1udt7190lv),A,p1udt7190,p1udt7190lv,p1udt7190lv,POINT(-97.7083893832188 30.4287765827239),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7191-p1udt7191lv),C,p1udt7191,p1udt7191lv,p1udt7191lv,POINT(-97.7111940928937 30.4292736692461),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7253-p1udt7253lv),ABC,p1udt7253,p1udt7253lv,,POINT(-97.7272655436607 30.4070041531434),1000,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.798815,,0.2,1.59763,0,1
tr(r:p1udt7599-p1udt7599lv),C,p1udt7599,p1udt7599lv,p1udt7599lv,POINT(-97.7187402017311 30.4307977354338),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7601-p1udt7601lv),C,p1udt7601,p1udt7601lv,p1udt7601lv,POINT(-97.7283849764493 30.4236224920848),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7603-p1udt7603lv),C,p1udt7603,p1udt7603lv,p1udt7603lv,POINT(-97.7284266168996 30.4268348908389),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7605-p1udt7605lv),B,p1udt7605,p1udt7605lv,p1udt7605lv,POINT(-97.7162309821884 30.4268999580382),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7606-p1udt7606lv),B,p1udt7606,p1udt7606lv,p1udt7606lv,POINT(-97.7164490342749 30.4279269009611),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7607-p1udt7607lv),ABC,p1udt7607,p1udt7607lv,p1udt7607lv,POINT(-97.7127089340679 30.4297304558468),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7611-p1udt7611lv),C,p1udt7611,p1udt7611lv,p1udt7611lv,POINT(-97.7262263319165 30.4149887142109),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7612-p1udt7612lv),ABC,p1udt7612,p1udt7612lv,p1udt7612lv,POINT(-97.7250513332682 30.4181671916092),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7614-p1udt7614lv),ABC,p1udt7614,p1udt7614lv,p1udt7614lv,POINT(-97.7181813952637 30.4164756211602),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7615-p1udt7615lv),B,p1udt7615,p1udt7615lv,p1udt7615lv,POINT(-97.7203667246223 30.417345214506),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7618-p1udt7618lv),A,p1udt7618,p1udt7618lv,p1udt7618lv,POINT(-97.7081373248704 30.4295450190533),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8009-p1udt8009lv),A,p1udt8009,p1udt8009lv,p1udt8009lv,POINT(-97.7287315576529 30.4225882299719),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8010-p1udt8010lv),A,p1udt8010,p1udt8010lv,p1udt8010lv,POINT(-97.7291334602042 30.4229079461633),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8013-p1udt8013lv),B,p1udt8013,p1udt8013lv,p1udt8013lv,POINT(-97.7183515747291 30.4279596638395),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8015-p1udt8015lv),C,p1udt8015,p1udt8015lv,p1udt8015lv,POINT(-97.7246245873219 30.4197600830421),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8016-p1udt8016lv),C,p1udt8016,p1udt8016lv,p1udt8016lv,POINT(-97.7210647243848 30.4141220536647),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8017-p1udt8017lv),A,p1udt8017,p1udt8017lv,p1udt8017lv,POINT(-97.7212588737247 30.4159916645923),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8018-p1udt8018lv),C,p1udt8018,p1udt8018lv,p1udt8018lv,POINT(-97.7178635209919 30.4161027312922),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8019-p1udt8019lv),C,p1udt8019,p1udt8019lv,p1udt8019lv,POINT(-97.7159115419814 30.4172926189194),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8020-p1udt8020lv),A,p1udt8020,p1udt8020lv,p1udt8020lv,POINT(-97.7155238100478 30.419075343142),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8021-p1udt8021lv),A,p1udt8021,p1udt8021lv,p1udt8021lv,POINT(-97.7206132018094 30.4189238981516),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8024-p1udt8024lv),ABC,p1udt8024,p1udt8024lv,p1udt8024lv,POINT(-97.7116408270718 30.4253890370471),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8025-p1udt8025lv),C,p1udt8025,p1udt8025lv,p1udt8025lv,POINT(-97.7094094635512 30.4272168603579),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8070-p1udt8070lv),ABC,p1udt8070,p1udt8070lv,,POINT(-97.7231589083794 30.4102654031155),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt8399-p1udt8399lv),ABC,p1udt8399,p1udt8399lv,p1udt8399lv,POINT(-97.7141370321249 30.4295553366177),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8400-p1udt8400lv),C,p1udt8400,p1udt8400lv,p1udt8400lv,POINT(-97.7136064264767 30.4303170548886),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt8401-p1udt8401lv),B,p1udt8401,p1udt8401lv,p1udt8401lv,POINT(-97.714554756265 30.4315686423975),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8404-p1udt8404lv),A,p1udt8404,p1udt8404lv,p1udt8404lv,POINT(-97.7085847600944 30.4297529885949),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8406-p1udt8406lv),B,p1udt8406,p1udt8406lv,p1udt8406lv,POINT(-97.728731793919 30.420161061408),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt8410-p1udt8410lv),ABC,p1udt8410,p1udt8410lv,p1udt8410lv,POINT(-97.7159654663123 30.4201744444132),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8413-p1udt8413lv),ABC,p1udt8413,p1udt8413lv,p1udt8413lv,POINT(-97.7144579687979 30.4297029028716),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8414-p1udt8414lv),C,p1udt8414,p1udt8414lv,p1udt8414lv,POINT(-97.7259018713696 30.4136099246826),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8415-p1udt8415lv),B,p1udt8415,p1udt8415lv,p1udt8415lv,POINT(-97.727039642812 30.4149276253002),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8418-p1udt8418lv),A,p1udt8418,p1udt8418lv,p1udt8418lv,POINT(-97.7262009838279 30.4178263477435),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8419-p1udt8419lv),ABC,p1udt8419,p1udt8419lv,,POINT(-97.7227836045574 30.4106429850914),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt8422-p1udt8422lv),ABC,p1udt8422,p1udt8422lv,p1udt8422lv,POINT(-97.7211254949929 30.4150429500012),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8423-p1udt8423lv),ABC,p1udt8423,p1udt8423lv,p1udt8423lv,POINT(-97.7227818574784 30.4150667694045),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8424-p1udt8424lv),C,p1udt8424,p1udt8424lv,p1udt8424lv,POINT(-97.716449841882 30.4157497825956),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8426-p1udt8426lv),B,p1udt8426,p1udt8426lv,p1udt8426lv,POINT(-97.7216110089952 30.4175430796623),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8428-p1udt8428lv),A,p1udt8428,p1udt8428lv,p1udt8428lv,POINT(-97.7089169851653 30.4290346152216),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8795-p1udt8795lv),B,p1udt8795,p1udt8795lv,p1udt8795lv,POINT(-97.7128758699776 30.4309656079328),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8800-p1udt8800lv),ABC,p1udt8800,p1udt8800lv,p1udt8800lv,POINT(-97.7273693765785 30.4208480190286),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt8801-p1udt8801lv),ABC,p1udt8801,p1udt8801lv,p1udt8801lv,POINT(-97.7276038774279 30.422035866917),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8802-p1udt8802lv),C,p1udt8802,p1udt8802lv,p1udt8802lv,POINT(-97.7279037285039 30.4270104261319),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8805-p1udt8805lv),A,p1udt8805,p1udt8805lv,p1udt8805lv,POINT(-97.7130687954712 30.4258762993931),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt8808-p1udt8808lv),B,p1udt8808,p1udt8808lv,p1udt8808lv,POINT(-97.7257137502143 30.4200684759752),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt8810-p1udt8810lv),C,p1udt8810,p1udt8810lv,p1udt8810lv,POINT(-97.7218716107403 30.4145088801619),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8811-p1udt8811lv),B,p1udt8811,p1udt8811lv,p1udt8811lv,POINT(-97.7157237980373 30.4163381555985),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8812-p1udt8812lv),ABC,p1udt8812,p1udt8812lv,p1udt8812lv,POINT(-97.7208540197127 30.4167005103093),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8813-p1udt8813lv),ABC,p1udt8813,p1udt8813lv,p1udt8813lv,POINT(-97.7161906543217 30.4185431052205),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8814-p1udt8814lv),ABC,p1udt8814,p1udt8814lv,p1udt8814lv,POINT(-97.7156800626392 30.4182738404576),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8815-p1udt8815lv),B,p1udt8815,p1udt8815lv,p1udt8815lv,POINT(-97.710803249831 30.4265356554735),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9172-p1udt9172lv),C,p1udt9172,p1udt9172lv,p1udt9172lv,POINT(-97.7189366454335 30.4314549855071),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9173-p1udt9173lv),C,p1udt9173,p1udt9173lv,p1udt9173lv,POINT(-97.7180703012089 30.4327468352949),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9181-p1udt9181lv),ABC,p1udt9181,p1udt9181lv,p1udt9181lv,POINT(-97.7271725409658 30.4207773021133),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9187-p1udt9187lv),ABC,p1udt9187,p1udt9187lv,,POINT(-97.727348738966 30.4114883145394),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt9188-p1udt9188lv),C,p1udt9188,p1udt9188lv,p1udt9188lv,POINT(-97.7254567364176 30.414210078922),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9190-p1udt9190lv),ABC,p1udt9190,p1udt9190lv,p1udt9190lv,POINT(-97.7226181479138 30.416445677122),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9193-p1udt9193lv),C,p1udt9193,p1udt9193lv,p1udt9193lv,POINT(-97.7093979908044 30.4249249302086),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9194-p1udt9194lv),B,p1udt9194,p1udt9194lv,p1udt9194lv,POINT(-97.7106077458005 30.4271474967694),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9195-p1udt9195lv),C,p1udt9195,p1udt9195lv,p1udt9195lv,POINT(-97.7098758876875 30.4279832081462),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
