transformer_name,phase_code,primary_bus,secondary_bus,tertiary_bus,geometry,primary_kva,primary_voltage_kv,secondary_voltage_kv,tertiary_voltage_kv,primary_connection,secondary_connection,tertiary_connection,primary_grounded,secondary_grounded,tertiary_grounded,resistance_pct,reactance_pct,equipment_no_load_loss,equipment_full_load_loss,is_center_tapped,in_service
tr(r:p1udt9196-p1udt9196lv),C,p1udt9196,p1udt9196lv,p1udt9196lv,POINT(-97.7094197131598 30.4280199996623),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9575-p1udt9575lv),C,p1udt9575,p1udt9575lv,p1udt9575lv,POINT(-97.7189800987638 30.4300579182174),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9588-p1udt9588lv),A,p1udt9588,p1udt9588lv,p1udt9588lv,POINT(-97.7237106850887 30.413985494542),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9589-p1udt9589lv),A,p1udt9589,p1udt9589lv,p1udt9589lv,POINT(-97.7279085915265 30.4178161388762),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9593-p1udt9593lv),A,p1udt9593,p1udt9593lv,p1udt9593lv,POINT(-97.7216211036169 30.4161574532681),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9596-p1udt9596lv),B,p1udt9596,p1udt9596lv,p1udt9596lv,POINT(-97.7115832455477 30.4267741796354),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9930-p1udt9930lv),ABC,p1udt9930,p1udt9930lv,p1udt9930lv,POINT(-97.7159511224547 30.4314649399252),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9931-p1udt9931lv),B,p1udt9931,p1udt9931lv,p1udt9931lv,POINT(-97.7171374343761 30.4318133479443),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9941-p1udt9941lv),ABC,p1udt9941,p1udt9941lv,p1udt9941lv,POINT(-97.7146696362091 30.4260725307867),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9942-p1udt9942lv),ABC,p1udt9942,p1udt9942lv,p1udt9942lv,POINT(-97.7134856501782 30.4292060474381),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9943-p1udt9943lv),ABC,p1udt9943,p1udt9943lv,p1udt9943lv,POINT(-97.7264874896531 30.4112723892231),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9944-p1udt9944lv),C,p1udt9944,p1udt9944lv,p1udt9944lv,POINT(-97.7252784861621 30.4133201121003),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9945-p1udt9945lv),ABC,p1udt9945,p1udt9945lv,p1udt9945lv,POINT(-97.7248864109492 30.4180720582789),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9946-p1udt9946lv),ABC,p1udt9946,p1udt9946lv,p1udt9946lv,POINT(-97.7262556696576 30.4192256084595),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9948-p1udt9948lv),B,p1udt9948,p1udt9948lv,p1udt9948lv,POINT(-97.7161307886294 30.4147906708948),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9949-p1udt9949lv),B,p1udt9949,p1udt9949lv,p1udt9949lv,POINT(-97.7162367149472 30.41469771511),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9950-p1udt9950lv),ABC,p1udt9950,p1udt9950lv,p1udt9950lv,POINT(-97.7179580617331 30.4168345168654),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10309-p1udt10309lv),ABC,p1udt10309,p1udt10309lv,p1udt10309lv,POINT(-97.7133785681968 30.4286456102987),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10310-p1udt10310lv),ABC,p1udt10310,p1udt10310lv,,POINT(-97.7246351695637 30.4114651877092),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt10311-p1udt10311lv),C,p1udt10311,p1udt10311lv,p1udt10311lv,POINT(-97.7241708356669 30.4186276109195),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10312-p1udt10312lv),ABC,p1udt10312,p1udt10312lv,p1udt10312lv,POINT(-97.7233459734042 30.417283394444),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10676-p1udt10676lv),C,p1udt10676,p1udt10676lv,p1udt10676lv,POINT(-97.7192847708697 30.4303124922675),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10677-p1udt10677lv),ABC,p1udt10677,p1udt10677lv,p1udt10677lv,POINT(-97.7156256766759 30.4311670481293),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10678-p1udt10678lv),A,p1udt10678,p1udt10678lv,p1udt10678lv,POINT(-97.7175924658278 30.4334561820809),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10679-p1udt10679lv),A,p1udt10679,p1udt10679lv,p1udt10679lv,POINT(-97.7160275132166 30.4349453311033),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10694-p1udt10694lv),B,p1udt10694,p1udt10694lv,p1udt10694lv,POINT(-97.7149412806408 30.427776550323),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10695-p1udt10695lv),ABC,p1udt10695,p1udt10695lv,p1udt10695lv,POINT(-97.7136748205709 30.4281599657843),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10702-p1udt10702lv),C,p1udt10702,p1udt10702lv,p1udt10702lv,POINT(-97.7087892989658 30.4276618718833),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10725-p1udt10725lv),ABC,p1udt10725,p1udt10725lv,p1udt10725lv,POINT(-97.7264032748243 30.4086611790218),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11018-p1udt11018lv),ABC,p1udt11018,p1udt11018lv,p1udt11018lv,POINT(-97.7264509370599 30.4218261194345),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11025-p1udt11025lv),ABC,p1udt11025,p1udt11025lv,p1udt11025lv,POINT(-97.7155474166286 30.428423610443),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11026-p1udt11026lv),ABC,p1udt11026,p1udt11026lv,p1udt11026lv,POINT(-97.7160627091906 30.4286694942083),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11027-p1udt11027lv),A,p1udt11027,p1udt11027lv,p1udt11027lv,POINT(-97.7307506221358 30.4124688389091),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11029-p1udt11029lv),ABC,p1udt11029,p1udt11029lv,p1udt11029lv,POINT(-97.724765088914 30.4161613034561),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11031-p1udt11031lv),A,p1udt11031,p1udt11031lv,p1udt11031lv,POINT(-97.7289893129081 30.4193836177488),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11032-p1udt11032lv),C,p1udt11032,p1udt11032lv,p1udt11032lv,POINT(-97.7252468772537 30.4191434068596),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11034-p1udt11034lv),ABC,p1udt11034,p1udt11034lv,p1udt11034lv,POINT(-97.7203987099375 30.4164885210459),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11035-p1udt11035lv),A,p1udt11035,p1udt11035lv,p1udt11035lv,POINT(-97.7209232677121 30.4188514023463),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11036-p1udt11036lv),ABC,p1udt11036,p1udt11036lv,p1udt11036lv,POINT(-97.7134413704089 30.4190999901923),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11038-p1udt11038lv),C,p1udt11038,p1udt11038lv,p1udt11038lv,POINT(-97.7107011381263 30.4285700594813),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11355-p1udt11355lv),ABC,p1udt11355,p1udt11355lv,p1udt11355lv,POINT(-97.714942589937 30.4308533740939),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11357-p1udt11357lv),C,p1udt11357,p1udt11357lv,p1udt11357lv,POINT(-97.7284590145158 30.4243360252522),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11360-p1udt11360lv),ABC,p1udt11360,p1udt11360lv,p1udt11360lv,POINT(-97.7131672482452 30.4239283217804),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11361-p1udt11361lv),C,p1udt11361,p1udt11361lv,p1udt11361lv,POINT(-97.7137361222138 30.4258029023424),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11362-p1udt11362lv),ABC,p1udt11362,p1udt11362lv,,POINT(-97.7182203232246 30.4257184032259),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt11364-p1udt11364lv),C,p1udt11364,p1udt11364lv,p1udt11364lv,POINT(-97.7237140592985 30.4193269350535),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11365-p1udt11365lv),C,p1udt11365,p1udt11365lv,p1udt11365lv,POINT(-97.7086436867605 30.4276512369289),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11366-p1udt11366lv),A,p1udt11366,p1udt11366lv,p1udt11366lv,POINT(-97.7095272995933 30.4293384063844),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11690-p1udt11690lv),ABC,p1udt11690,p1udt11690lv,p1udt11690lv,POINT(-97.7283306067244 30.4229992082671),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11691-p1udt11691lv),A,p1udt11691,p1udt11691lv,p1udt11691lv,POINT(-97.7292716020189 30.4234957819794),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11693-p1udt11693lv),C,p1udt11693,p1udt11693lv,p1udt11693lv,POINT(-97.7279714376404 30.4266141153981),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11694-p1udt11694lv),C,p1udt11694,p1udt11694lv,p1udt11694lv,POINT(-97.7288000940167 30.4269379523953),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11695-p1udt11695lv),B,p1udt11695,p1udt11695lv,p1udt11695lv,POINT(-97.715323134673 30.4264450901452),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11696-p1udt11696lv),B,p1udt11696,p1udt11696lv,p1udt11696lv,POINT(-97.7158554847514 30.427939147045),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11697-p1udt11697lv),ABC,p1udt11697,p1udt11697lv,p1udt11697lv,POINT(-97.7153768607435 30.4287013461204),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11699-p1udt11699lv),B,p1udt11699,p1udt11699lv,p1udt11699lv,POINT(-97.7258107916358 30.4164189461664),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11700-p1udt11700lv),B,p1udt11700,p1udt11700lv,p1udt11700lv,POINT(-97.7265629454822 30.4170230305683),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11701-p1udt11701lv),ABC,p1udt11701,p1udt11701lv,p1udt11701lv,POINT(-97.7256824535748 30.4184711105323),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11702-p1udt11702lv),ABC,p1udt11702,p1udt11702lv,p1udt11702lv,POINT(-97.7215602163837 30.415236689203),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12032-p1udt12032lv),ABC,p1udt12032,p1udt12032lv,p1udt12032lv,POINT(-97.7152383370139 30.4305316325915),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12033-p1udt12033lv),A,p1udt12033,p1udt12033lv,p1udt12033lv,POINT(-97.7178329202656 30.4303855396838),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12034-p1udt12034lv),A,p1udt12034,p1udt12034lv,p1udt12034lv,POINT(-97.717881610379 30.4330299014856),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12041-p1udt12041lv),C,p1udt12041,p1udt12041lv,p1udt12041lv,POINT(-97.7125731007326 30.4275963053004),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12042-p1udt12042lv),B,p1udt12042,p1udt12042lv,p1udt12042lv,POINT(-97.7145581986731 30.4284045532389),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12043-p1udt12043lv),B,p1udt12043,p1udt12043lv,p1udt12043lv,POINT(-97.7142178372013 30.4289515980513),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt12044-p1udt12044lv),A,p1udt12044,p1udt12044lv,p1udt12044lv,POINT(-97.7302859510145 30.4121755863868),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12045-p1udt12045lv),ABC,p1udt12045,p1udt12045lv,p1udt12045lv,POINT(-97.7235090732584 30.4166811672352),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12046-p1udt12046lv),ABC,p1udt12046,p1udt12046lv,p1udt12046lv,POINT(-97.7238821808746 30.4176144307495),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12374-p1udt12374lv),A,p1udt12374,p1udt12374lv,p1udt12374lv,POINT(-97.7127635905248 30.4253319155439),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12377-p1udt12377lv),B,p1udt12377,p1udt12377lv,p1udt12377lv,POINT(-97.7267564582444 30.4167399903672),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt12378-p1udt12378lv),B,p1udt12378,p1udt12378lv,p1udt12378lv,POINT(-97.7268520005873 30.4165967265602),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12379-p1udt12379lv),B,p1udt12379,p1udt12379lv,p1udt12379lv,POINT(-97.7278816223088 30.4166787752154),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt12380-p1udt12380lv),B,p1udt12380,p1udt12380lv,p1udt12380lv,POINT(-97.72823305562 30.4200840201692),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12381-p1udt12381lv),ABC,p1udt12381,p1udt12381lv,p1udt12381lv,POINT(-97.7170756619529 30.4182334250021),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12382-p1udt12382lv),A,p1udt12382,p1udt12382lv,p1udt12382lv,POINT(-97.7148607808077 30.4188251990301),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt12691-p1udt12691lv),B,p1udt12691,p1udt12691lv,p1udt12691lv,POINT(-97.7170817240496 30.4334962770637),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12696-p1udt12696lv),C,p1udt12696,p1udt12696lv,p1udt12696lv,POINT(-97.713558453772 30.4241780895658),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12698-p1udt12698lv),ABC,p1udt12698,p1udt12698lv,p1udt12698lv,POINT(-97.7138227154654 30.4293794648171),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12699-p1udt12699lv),ABC,p1udt12699,p1udt12699lv,,POINT(-97.7247909516298 30.4112468078849),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt12700-p1udt12700lv),A,p1udt12700,p1udt12700lv,p1udt12700lv,POINT(-97.7236454934135 30.4136563408955),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12701-p1udt12701lv),C,p1udt12701,p1udt12701lv,p1udt12701lv,POINT(-97.7253471460694 30.4168475214116),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12702-p1udt12702lv),A,p1udt12702,p1udt12702lv,p1udt12702lv,POINT(-97.7294723722244 30.419063493919),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12703-p1udt12703lv),ABC,p1udt12703,p1udt12703lv,p1udt12703lv,POINT(-97.7127618064413 30.4190880636314),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13018-p1udt13018lv),C,p1udt13018,p1udt13018lv,p1udt13018lv,POINT(-97.7167449695679 30.4307720270594),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13019-p1udt13019lv),B,p1udt13019,p1udt13019lv,p1udt13019lv,POINT(-97.7124733931286 30.4307801184966),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13025-p1udt13025lv),ABC,p1udt13025,p1udt13025lv,p1udt13025lv,POINT(-97.7162817689438 30.421097665707),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13030-p1udt13030lv),A,p1udt13030,p1udt13030lv,p1udt13030lv,POINT(-97.7270634432866 30.4179522297224),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13031-p1udt13031lv),A,p1udt13031,p1udt13031lv,p1udt13031lv,POINT(-97.7282951849753 30.4193084809144),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13032-p1udt13032lv),C,p1udt13032,p1udt13032lv,p1udt13032lv,POINT(-97.7175622380099 30.4160546575262),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13033-p1udt13033lv),A,p1udt13033,p1udt13033lv,p1udt13033lv,POINT(-97.7190669278395 30.4172243642593),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13034-p1udt13034lv),A,p1udt13034,p1udt13034lv,p1udt13034lv,POINT(-97.7199617232227 30.4180632501042),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13035-p1udt13035lv),A,p1udt13035,p1udt13035lv,p1udt13035lv,POINT(-97.7162920959368 30.4183915449787),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13036-p1udt13036lv),C,p1udt13036,p1udt13036lv,p1udt13036lv,POINT(-97.7097602144778 30.4250909233117),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13037-p1udt13037lv),ABC,p1udt13037,p1udt13037lv,p1udt13037lv,POINT(-97.7112334436657 30.4257957316713),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13341-p1udt13341lv),ABC,p1udt13341,p1udt13341lv,p1udt13341lv,POINT(-97.714871841313 30.4298962496433),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13343-p1udt13343lv),A,p1udt13343,p1udt13343lv,p1udt13343lv,POINT(-97.7092985750271 30.4301030908977),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13351-p1udt13351lv),C,p1udt13351,p1udt13351lv,p1udt13351lv,POINT(-97.7293502189228 30.4270696298896),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13354-p1udt13354lv),C,p1udt13354,p1udt13354lv,p1udt13354lv,POINT(-97.7263982544744 30.4138583488582),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13358-p1udt13358lv),B,p1udt13358,p1udt13358lv,p1udt13358lv,POINT(-97.7177080589553 30.4152530491886),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13360-p1udt13360lv),ABC,p1udt13360,p1udt13360lv,p1udt13360lv,POINT(-97.7174481061344 30.4176418673968),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13411-p1udt13411lv),A,p1udt13411,p1udt13411lv,p1udt13411lv,POINT(-97.7217538294685 30.4104896025751),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13645-p1udt13645lv),A,p1udt13645,p1udt13645lv,p1udt13645lv,POINT(-97.7149313543173 30.4361168097303),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13650-p1udt13650lv),C,p1udt13650,p1udt13650lv,p1udt13650lv,POINT(-97.7280265568349 30.426370994967),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13651-p1udt13651lv),C,p1udt13651,p1udt13651lv,p1udt13651lv,POINT(-97.7295243561078 30.4271034385901),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13652-p1udt13652lv),B,p1udt13652,p1udt13652lv,p1udt13652lv,POINT(-97.7158303117856 30.4266754820592),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13653-p1udt13653lv),B,p1udt13653,p1udt13653lv,p1udt13653lv,POINT(-97.716333929746 30.4271766959031),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13654-p1udt13654lv),B,p1udt13654,p1udt13654lv,p1udt13654lv,POINT(-97.725625363271 30.4156552243322),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13655-p1udt13655lv),A,p1udt13655,p1udt13655lv,p1udt13655lv,POINT(-97.7288144615941 30.4169268984942),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13657-p1udt13657lv),A,p1udt13657,p1udt13657lv,p1udt13657lv,POINT(-97.7092686933275 30.4292095287417),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13685-p1udt13685lv),ABC,p1udt13685,p1udt13685lv,,POINT(-97.7273163646772 30.4080923977169),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt13941-p1udt13941lv),ABC,p1udt13941,p1udt13941lv,p1udt13941lv,POINT(-97.7151081009108 30.430936209712),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13942-p1udt13942lv),A,p1udt13942,p1udt13942lv,p1udt13942lv,POINT(-97.714011024019 30.4338788206727),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13950-p1udt13950lv),A,p1udt13950,p1udt13950lv,p1udt13950lv,POINT(-97.7273497960034 30.4191548576067),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13951-p1udt13951lv),B,p1udt13951,p1udt13951lv,p1udt13951lv,POINT(-97.7295678578701 30.4199165579886),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13953-p1udt13953lv),A,p1udt13953,p1udt13953lv,p1udt13953lv,POINT(-97.7151509517192 30.4189273073057),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13955-p1udt13955lv),C,p1udt13955,p1udt13955lv,p1udt13955lv,POINT(-97.7082184761754 30.424177198317),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14219-p1udt14219lv),ABC,p1udt14219,p1udt14219lv,p1udt14219lv,POINT(-97.7269238564034 30.4206848193164),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14223-p1udt14223lv),C,p1udt14223,p1udt14223lv,p1udt14223lv,POINT(-97.713554889985 30.4263103772434),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14227-p1udt14227lv),A,p1udt14227,p1udt14227lv,p1udt14227lv,POINT(-97.7160936449043 30.4192883042119),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14229-p1udt14229lv),ABC,p1udt14229,p1udt14229lv,p1udt14229lv,POINT(-97.7140938934862 30.4193499995902),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14230-p1udt14230lv),ABC,p1udt14230,p1udt14230lv,p1udt14230lv,POINT(-97.7120128772677 30.4248063912961),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14497-p1udt14497lv),C,p1udt14497,p1udt14497lv,p1udt14497lv,POINT(-97.7281893637801 30.4213224932235),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14498-p1udt14498lv),ABC,p1udt14498,p1udt14498lv,p1udt14498lv,POINT(-97.7269197409096 30.4218036233797),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14499-p1udt14499lv),ABC,p1udt14499,p1udt14499lv,p1udt14499lv,POINT(-97.7283392700807 30.4224030205037),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14504-p1udt14504lv),A,p1udt14504,p1udt14504lv,p1udt14504lv,POINT(-97.712803099303 30.4256803852122),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14505-p1udt14505lv),ABC,p1udt14505,p1udt14505lv,p1udt14505lv,POINT(-97.712850253135 30.4294844643281),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14508-p1udt14508lv),C,p1udt14508,p1udt14508lv,p1udt14508lv,POINT(-97.7263606004146 30.4143540720172),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14509-p1udt14509lv),ABC,p1udt14509,p1udt14509lv,p1udt14509lv,POINT(-97.7240467690953 30.4165903688485),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14511-p1udt14511lv),C,p1udt14511,p1udt14511lv,p1udt14511lv,POINT(-97.7153937838256 30.4170799981174),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt14512-p1udt14512lv),A,p1udt14512,p1udt14512lv,p1udt14512lv,POINT(-97.7119019958924 30.4261136184839),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14729-p1udt14729lv),A,p1udt14729,p1udt14729lv,p1udt14729lv,POINT(-97.7175534779144 30.4302564735421),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14730-p1udt14730lv),A,p1udt14730,p1udt14730lv,p1udt14730lv,POINT(-97.7134929471513 30.4336842339226),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14731-p1udt14731lv),A,p1udt14731,p1udt14731lv,p1udt14731lv,POINT(-97.7177860209185 30.4331733289023),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14741-p1udt14741lv),A,p1udt14741,p1udt14741lv,p1udt14741lv,POINT(-97.7285854916231 30.4177954540447),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt14742-p1udt14742lv),C,p1udt14742,p1udt14742lv,p1udt14742lv,POINT(-97.7081152732176 30.4248980089922),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14743-p1udt14743lv),A,p1udt14743,p1udt14743lv,p1udt14743lv,POINT(-97.7119848053282 30.4261505272565),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14744-p1udt14744lv),C,p1udt14744,p1udt14744lv,p1udt14744lv,POINT(-97.7099333341407 30.4285574665267),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt14993-p1udt14993lv),C,p1udt14993,p1udt14993lv,p1udt14993lv,POINT(-97.713876399636 30.430373852862),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14995-p1udt14995lv),A,p1udt14995,p1udt14995lv,p1udt14995lv,POINT(-97.7110530324261 30.4303137229395),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15002-p1udt15002lv),B,p1udt15002,p1udt15002lv,p1udt15002lv,POINT(-97.7223871883727 30.4124926164667),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15003-p1udt15003lv),ABC,p1udt15003,p1udt15003lv,p1udt15003lv,POINT(-97.7191205454363 30.4155105336124),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15260-p1udt15260lv),B,p1udt15260,p1udt15260lv,p1udt15260lv,POINT(-97.7123894180219 30.4302238483605),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15261-p1udt15261lv),C,p1udt15261,p1udt15261lv,p1udt15261lv,POINT(-97.7184127888286 30.4322230568615),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15262-p1udt15262lv),A,p1udt15262,p1udt15262lv,p1udt15262lv,POINT(-97.7171239784084 30.4341564261185),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15266-p1udt15266lv),ABC,p1udt15266,p1udt15266lv,p1udt15266lv,POINT(-97.7279659065642 30.4222196823683),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15270-p1udt15270lv),ABC,p1udt15270,p1udt15270lv,p1udt15270lv,POINT(-97.7150038040832 30.4204364997294),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15271-p1udt15271lv),B,p1udt15271,p1udt15271lv,p1udt15271lv,POINT(-97.71487547988 30.4262550157583),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15274-p1udt15274lv),C,p1udt15274,p1udt15274lv,p1udt15274lv,POINT(-97.7183296194095 30.4290281300352),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15275-p1udt15275lv),A,p1udt15275,p1udt15275lv,p1udt15275lv,POINT(-97.7248630880415 30.4134283092153),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15276-p1udt15276lv),A,p1udt15276,p1udt15276lv,p1udt15276lv,POINT(-97.7289203786617 30.4168339321695),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15277-p1udt15277lv),B,p1udt15277,p1udt15277lv,p1udt15277lv,POINT(-97.7221371189072 30.4125083866456),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15278-p1udt15278lv),ABC,p1udt15278,p1udt15278lv,p1udt15278lv,POINT(-97.7228775249157 30.4132103974961),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15279-p1udt15279lv),C,p1udt15279,p1udt15279lv,p1udt15279lv,POINT(-97.7214165438567 30.4142788510364),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15280-p1udt15280lv),ABC,p1udt15280,p1udt15280lv,p1udt15280lv,POINT(-97.7200366334193 30.4163133645107),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15281-p1udt15281lv),B,p1udt15281,p1udt15281lv,p1udt15281lv,POINT(-97.7161819375904 30.4165193067058),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15513-p1udt15513lv),A,p1udt15513,p1udt15513lv,p1udt15513lv,POINT(-97.7164152314485 30.429713104534),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15518-p1udt15518lv),C,p1udt15518,p1udt15518lv,p1udt15518lv,POINT(-97.7282084385029 30.4275998859332),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15521-p1udt15521lv),C,p1udt15521,p1udt15521lv,p1udt15521lv,POINT(-97.7185209058844 30.4287322521152),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15523-p1udt15523lv),C,p1udt15523,p1udt15523lv,p1udt15523lv,POINT(-97.7252761172179 30.4152910687165),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15528-p1udt15528lv),ABC,p1udt15528,p1udt15528lv,p1udt15528lv,POINT(-97.7190396790569 30.4166980268449),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15529-p1udt15529lv),ABC,p1udt15529,p1udt15529lv,p1udt15529lv,POINT(-97.7218998516673 30.4171348308762),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15530-p1udt15530lv),ABC,p1udt15530,p1udt15530lv,p1udt15530lv,POINT(-97.7169269759274 30.418457536865),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15750-p1udt15750lv),B,p1udt15750,p1udt15750lv,p1udt15750lv,POINT(-97.7174789755449 30.4319702655044),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15759-p1udt15759lv),A,p1udt15759,p1udt15759lv,p1udt15759lv,POINT(-97.7244893813023 30.4141464943042),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15760-p1udt15760lv),C,p1udt15760,p1udt15760lv,p1udt15760lv,POINT(-97.7242624736405 30.4195851091174),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15998-p1udt15998lv),A,p1udt15998,p1udt15998lv,p1udt15998lv,POINT(-97.7177434316961 30.4332450937243),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16003-p1udt16003lv),ABC,p1udt16003,p1udt16003lv,p1udt16003lv,POINT(-97.7283679969536 30.4231770175713),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16004-p1udt16004lv),A,p1udt16004,p1udt16004lv,p1udt16004lv,POINT(-97.7124602498487 30.426416882129),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16005-p1udt16005lv),A,p1udt16005,p1udt16005lv,p1udt16005lv,POINT(-97.7131475668766 30.4270139622075),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16006-p1udt16006lv),A,p1udt16006,p1udt16006lv,p1udt16006lv,POINT(-97.7284915536641 30.4178127565908),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16007-p1udt16007lv),A,p1udt16007,p1udt16007lv,p1udt16007lv,POINT(-97.7279004321812 30.4192414743318),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt16009-p1udt16009lv),ABC,p1udt16009,p1udt16009lv,p1udt16009lv,POINT(-97.7146636083109 30.4195719886047),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16010-p1udt16010lv),C,p1udt16010,p1udt16010lv,p1udt16010lv,POINT(-97.7103873207278 30.4288684779124),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16256-p1udt16256lv),ABC,p1udt16256,p1udt16256lv,p1udt16256lv,POINT(-97.7185357356135 30.4156491616987),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16479-p1udt16479lv),B,p1udt16479,p1udt16479lv,p1udt16479lv,POINT(-97.713359886384 30.431129441798),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt16480-p1udt16480lv),B,p1udt16480,p1udt16480lv,p1udt16480lv,POINT(-97.7178204171244 30.4321360325853),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16484-p1udt16484lv),ABC,p1udt16484,p1udt16484lv,p1udt16484lv,POINT(-97.7262002373512 30.4215198762688),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16486-p1udt16486lv),A,p1udt16486,p1udt16486lv,p1udt16486lv,POINT(-97.7293474688112 30.4243619105858),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16490-p1udt16490lv),C,p1udt16490,p1udt16490lv,p1udt16490lv,POINT(-97.7279269700538 30.4145989013698),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16491-p1udt16491lv),ABC,p1udt16491,p1udt16491lv,p1udt16491lv,POINT(-97.7229169894862 30.4115025311587),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16524-p1udt16524lv),ABC,p1udt16524,p1udt16524lv,,POINT(-97.7215134960131 30.4106473692412),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16706-p1udt16706lv),C,p1udt16706,p1udt16706lv,p1udt16706lv,POINT(-97.7172003534561 30.4309838589285),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt16708-p1udt16708lv),ABC,p1udt16708,p1udt16708lv,p1udt16708lv,POINT(-97.7118065351136 30.4295755319988),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16714-p1udt16714lv),B,p1udt16714,p1udt16714lv,p1udt16714lv,POINT(-97.7151432043586 30.4274629078867),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16715-p1udt16715lv),ABC,p1udt16715,p1udt16715lv,p1udt16715lv,POINT(-97.7128810864334 30.4289300029828),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16742-p1udt16742lv),ABC,p1udt16742,p1udt16742lv,,POINT(-97.7287349008769 30.4084892086108),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt16934-p1udt16934lv),B,p1udt16934,p1udt16934lv,p1udt16934lv,POINT(-97.7125454976366 30.4286463802692),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16936-p1udt16936lv),A,p1udt16936,p1udt16936lv,p1udt16936lv,POINT(-97.7246469364823 30.4130510476965),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16937-p1udt16937lv),B,p1udt16937,p1udt16937lv,p1udt16937lv,POINT(-97.7271875187087 30.4149628330907),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16938-p1udt16938lv),B,p1udt16938,p1udt16938lv,p1udt16938lv,POINT(-97.7166399133255 30.414935774355),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16939-p1udt16939lv),B,p1udt16939,p1udt16939lv,p1udt16939lv,POINT(-97.722595960624 30.4154581681059),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16940-p1udt16940lv),A,p1udt16940,p1udt16940lv,p1udt16940lv,POINT(-97.7162967370589 30.4194927905372),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16960-p1udt16960lv),ABC,p1udt16960,p1udt16960lv,,POINT(-97.7245561215511 30.4108926192724),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt17144-p1udt17144lv),B,p1udt17144,p1udt17144lv,p1udt17144lv,POINT(-97.7167027508173 30.4316107422536),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17145-p1udt17145lv),A,p1udt17145,p1udt17145lv,p1udt17145lv,POINT(-97.7164018059926 30.43232944374),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17146-p1udt17146lv),A,p1udt17146,p1udt17146lv,p1udt17146lv,POINT(-97.7173542083675 30.4340684599707),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17155-p1udt17155lv),ABC,p1udt17155,p1udt17155lv,p1udt17155lv,POINT(-97.7172649874089 30.4179353656672),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17157-p1udt17157lv),C,p1udt17157,p1udt17157lv,p1udt17157lv,POINT(-97.7101120290558 30.4252568125686),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt17377-p1udt17377lv),C,p1udt17377,p1udt17377lv,p1udt17377lv,POINT(-97.7283296435857 30.4246776365277),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17381-p1udt17381lv),ABC,p1udt17381,p1udt17381lv,p1udt17381lv,POINT(-97.7197636729236 30.4153213198175),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17382-p1udt17382lv),A,p1udt17382,p1udt17382lv,p1udt17382lv,POINT(-97.7205448616985 30.4156598436073),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17383-p1udt17383lv),C,p1udt17383,p1udt17383lv,p1udt17383lv,POINT(-97.7230828052525 30.4190321998142),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17568-p1udt17568lv),A,p1udt17568,p1udt17568lv,p1udt17568lv,POINT(-97.7176228648846 30.4329100616224),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17570-p1udt17570lv),A,p1udt17570,p1udt17570lv,p1udt17570lv,POINT(-97.7112588778726 30.4298969273638),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17577-p1udt17577lv),B,p1udt17577,p1udt17577lv,p1udt17577lv,POINT(-97.7146966135882 30.4281713207383),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17578-p1udt17578lv),ABC,p1udt17578,p1udt17578lv,p1udt17578lv,POINT(-97.724109325542 30.411628135576),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17579-p1udt17579lv),B,p1udt17579,p1udt17579lv,p1udt17579lv,POINT(-97.7233019817004 30.4149920679152),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17606-p1udt17606lv),ABC,p1udt17606,p1udt17606lv,,POINT(-97.7240258896649 30.4102862519949),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt17774-p1udt17774lv),A,p1udt17774,p1udt17774lv,p1udt17774lv,POINT(-97.7130094168967 30.4348823328668),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17781-p1udt17781lv),B,p1udt17781,p1udt17781lv,p1udt17781lv,POINT(-97.7281172837877 30.4161669349153),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17784-p1udt17784lv),ABC,p1udt17784,p1udt17784lv,p1udt17784lv,POINT(-97.7182563320003 30.416341480446),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17785-p1udt17785lv),C,p1udt17785,p1udt17785lv,p1udt17785lv,POINT(-97.709303474689 30.427360007198),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17811-p1udt17811lv),ABC,p1udt17811,p1udt17811lv,,POINT(-97.7254029884462 30.407743913857),1000,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.798815,,0.2,1.59763,0,1
tr(r:p1udt17975-p1udt17975lv),A,p1udt17975,p1udt17975lv,p1udt17975lv,POINT(-97.7293344950662 30.4170359673654),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17977-p1udt17977lv),ABC,p1udt17977,p1udt17977lv,p1udt17977lv,POINT(-97.7264323787783 30.4189192128439),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17978-p1udt17978lv),B,p1udt17978,p1udt17978lv,p1udt17978lv,POINT(-97.7228320581056 30.4127046680558),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17979-p1udt17979lv),ABC,p1udt17979,p1udt17979lv,p1udt17979lv,POINT(-97.7226538809763 30.4135961961236),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18160-p1udt18160lv),C,p1udt18160,p1udt18160lv,p1udt18160lv,POINT(-97.7191170524889 30.4311950917298),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18164-p1udt18164lv),B,p1udt18164,p1udt18164lv,p1udt18164lv,POINT(-97.7156534505398 30.4282529226323),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18166-p1udt18166lv),A,p1udt18166,p1udt18166lv,p1udt18166lv,POINT(-97.7267494141733 30.4180843400012),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18168-p1udt18168lv),ABC,p1udt18168,p1udt18168lv,p1udt18168lv,POINT(-97.722216487274 30.416804081733),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt18351-p1udt18351lv),C,p1udt18351,p1udt18351lv,p1udt18351lv,POINT(-97.714598534941 30.4307005816348),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18354-p1udt18354lv),A,p1udt18354,p1udt18354lv,p1udt18354lv,POINT(-97.7128696805069 30.4267676038346),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18355-p1udt18355lv),C,p1udt18355,p1udt18355lv,p1udt18355lv,POINT(-97.7175032835532 30.429348717992),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt18357-p1udt18357lv),B,p1udt18357,p1udt18357lv,p1udt18357lv,POINT(-97.7272401910956 30.4145741622397),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18358-p1udt18358lv),C,p1udt18358,p1udt18358lv,p1udt18358lv,POINT(-97.7253106458916 30.4150385919221),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18360-p1udt18360lv),ABC,p1udt18360,p1udt18360lv,p1udt18360lv,POINT(-97.7185032583753 30.4153661983752),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18361-p1udt18361lv),ABC,p1udt18361,p1udt18361lv,p1udt18361lv,POINT(-97.7135404796933 30.4189700512161),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18560-p1udt18560lv),B,p1udt18560,p1udt18560lv,p1udt18560lv,POINT(-97.725477432605 30.4204411542403),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18562-p1udt18562lv),C,p1udt18562,p1udt18562lv,p1udt18562lv,POINT(-97.7285279049498 30.4254465173039),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18566-p1udt18566lv),ABC,p1udt18566,p1udt18566lv,,POINT(-97.7284912079509 30.4114154827399),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18567-p1udt18567lv),C,p1udt18567,p1udt18567lv,p1udt18567lv,POINT(-97.7264707446882 30.4138951861458),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18751-p1udt18751lv),ABC,p1udt18751,p1udt18751lv,,POINT(-97.7159628671697 30.4223938294655),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt18752-p1udt18752lv),A,p1udt18752,p1udt18752lv,p1udt18752lv,POINT(-97.7127383711381 30.4266451978542),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18753-p1udt18753lv),C,p1udt18753,p1udt18753lv,p1udt18753lv,POINT(-97.7171320117116 30.4288589971016),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18754-p1udt18754lv),A,p1udt18754,p1udt18754lv,p1udt18754lv,POINT(-97.7305957703705 30.4123680809715),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt18755-p1udt18755lv),B,p1udt18755,p1udt18755lv,p1udt18755lv,POINT(-97.7259089733191 30.4162625294876),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18756-p1udt18756lv),ABC,p1udt18756,p1udt18756lv,,POINT(-97.7221200849871 30.4111428394647),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18758-p1udt18758lv),B,p1udt18758,p1udt18758lv,p1udt18758lv,POINT(-97.7172097270761 30.4151487300643),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18944-p1udt18944lv),ABC,p1udt18944,p1udt18944lv,p1udt18944lv,POINT(-97.7261691627963 30.4213377196118),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18948-p1udt18948lv),C,p1udt18948,p1udt18948lv,p1udt18948lv,POINT(-97.716902846346 30.4290592650019),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18952-p1udt18952lv),A,p1udt18952,p1udt18952lv,p1udt18952lv,POINT(-97.7288879158518 30.4177625170821),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt18954-p1udt18954lv),ABC,p1udt18954,p1udt18954lv,p1udt18954lv,POINT(-97.713757277331 30.4185001576867),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19135-p1udt19135lv),A,p1udt19135,p1udt19135lv,p1udt19135lv,POINT(-97.7116432761015 30.4259937673741),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19325-p1udt19325lv),ABC,p1udt19325,p1udt19325lv,p1udt19325lv,POINT(-97.7262255196479 30.4196142966345),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19326-p1udt19326lv),ABC,p1udt19326,p1udt19326lv,p1udt19326lv,POINT(-97.7225855507529 30.4140466745714),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19327-p1udt19327lv),A,p1udt19327,p1udt19327lv,p1udt19327lv,POINT(-97.708080419696 30.4285208403778),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19502-p1udt19502lv),ABC,p1udt19502,p1udt19502lv,,POINT(-97.7264450528316 30.4110530785486),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19503-p1udt19503lv),A,p1udt19503,p1udt19503lv,p1udt19503lv,POINT(-97.7310605600706 30.4126523106135),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt19504-p1udt19504lv),ABC,p1udt19504,p1udt19504lv,p1udt19504lv,POINT(-97.723453809148 30.4169244612512),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19506-p1udt19506lv),ABC,p1udt19506,p1udt19506lv,p1udt19506lv,POINT(-97.718500566563 30.4170230576321),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19527-p1udt19527lv),ABC,p1udt19527,p1udt19527lv,p1udt19527lv,POINT(-97.7228497700093 30.4108218022472),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19680-p1udt19680lv),B,p1udt19680,p1udt19680lv,p1udt19680lv,POINT(-97.7165356112593 30.4332422444663),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt19681-p1udt19681lv),A,p1udt19681,p1udt19681lv,p1udt19681lv,POINT(-97.7163103938492 30.4348127703362),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19682-p1udt19682lv),B,p1udt19682,p1udt19682lv,p1udt19682lv,POINT(-97.7160579080107 30.4267861674606),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19683-p1udt19683lv),C,p1udt19683,p1udt19683lv,p1udt19683lv,POINT(-97.723446484795 30.4182868529534),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt19849-p1udt19849lv),B,p1udt19849,p1udt19849lv,p1udt19849lv,POINT(-97.7160802532374 30.4330300673697),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt19850-p1udt19850lv),A,p1udt19850,p1udt19850lv,p1udt19850lv,POINT(-97.7154273180583 30.434659714966),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19856-p1udt19856lv),A,p1udt19856,p1udt19856lv,p1udt19856lv,POINT(-97.7285907658815 30.4193913905376),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20017-p1udt20017lv),C,p1udt20017,p1udt20017lv,p1udt20017lv,POINT(-97.7280816530472 30.4261369356051),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20022-p1udt20022lv),C,p1udt20022,p1udt20022lv,p1udt20022lv,POINT(-97.7225865244608 30.4179714464064),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20023-p1udt20023lv),ABC,p1udt20023,p1udt20023lv,,POINT(-97.7111535964409 30.4234573101788),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt20024-p1udt20024lv),ABC,p1udt20024,p1udt20024lv,p1udt20024lv,POINT(-97.710637628792 30.4255221094999),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20173-p1udt20173lv),B,p1udt20173,p1udt20173lv,p1udt20173lv,POINT(-97.7149832892803 30.4317199735205),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20181-p1udt20181lv),A,p1udt20181,p1udt20181lv,p1udt20181lv,POINT(-97.722074028296 30.4163643768743),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20182-p1udt20182lv),ABC,p1udt20182,p1udt20182lv,p1udt20182lv,POINT(-97.7214852345903 30.4169954271725),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20183-p1udt20183lv),B,p1udt20183,p1udt20183lv,p1udt20183lv,POINT(-97.7121722545046 30.4283397328037),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20335-p1udt20335lv),A,p1udt20335,p1udt20335lv,p1udt20335lv,POINT(-97.7154093829976 30.4355949874851),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20336-p1udt20336lv),A,p1udt20336,p1udt20336lv,p1udt20336lv,POINT(-97.7148428508303 30.4361434662174),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20488-p1udt20488lv),A,p1udt20488,p1udt20488lv,p1udt20488lv,POINT(-97.7149193631854 30.434502562095),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
