transformer_name,phase_code,primary_bus,secondary_bus,tertiary_bus,geometry,primary_kva,primary_voltage_kv,secondary_voltage_kv,tertiary_voltage_kv,primary_connection,secondary_connection,tertiary_connection,primary_grounded,secondary_grounded,tertiary_grounded,resistance_pct,reactance_pct,equipment_no_load_loss,equipment_full_load_loss,is_center_tapped,in_service
tr(r:p1udt20496-p1udt20496lv),B,p1udt20496,p1udt20496lv,p1udt20496lv,POINT(-97.7211325831806 30.4183041116179),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20497-p1udt20497lv),ABC,p1udt20497,p1udt20497lv,,POINT(-97.7110451963568 30.4244871444028),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt20646-p1udt20646lv),B,p1udt20646,p1udt20646lv,p1udt20646lv,POINT(-97.7168100121688 30.4316613778603),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20786-p1udt20786lv),A,p1udt20786,p1udt20786lv,p1udt20786lv,POINT(-97.7130076476578 30.4349246645583),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20791-p1udt20791lv),A,p1udt20791,p1udt20791lv,p1udt20791lv,POINT(-97.726925324208 30.4181672619846),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20934-p1udt20934lv),ABC,p1udt20934,p1udt20934lv,,POINT(-97.7177349850282 30.4208807027682),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt20937-p1udt20937lv),ABC,p1udt20937,p1udt20937lv,p1udt20937lv,POINT(-97.7171817819906 30.4180809065604),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21060-p1udt21060lv),ABC,p1udt21060,p1udt21060lv,,POINT(-97.7240570819363 30.410842628804),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21062-p1udt21062lv),ABC,p1udt21062,p1udt21062lv,,POINT(-97.7226304736721 30.411120764835),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21211-p1udt21211lv),ABC,p1udt21211,p1udt21211lv,,POINT(-97.7275156234707 30.4208877337237),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21216-p1udt21216lv),ABC,p1udt21216,p1udt21216lv,,POINT(-97.717378097448 30.4211027697782),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21217-p1udt21217lv),ABC,p1udt21217,p1udt21217lv,,POINT(-97.713476840018 30.4233448841961),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt21218-p1udt21218lv),A,p1udt21218,p1udt21218lv,p1udt21218lv,POINT(-97.72941272849 30.4182368190079),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21221-p1udt21221lv),B,p1udt21221,p1udt21221lv,p1udt21221lv,POINT(-97.7120731469778 30.4271657775422),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21386-p1udt21386lv),ABC,p1udt21386,p1udt21386lv,,POINT(-97.7254576112318 30.4085346534554),1000,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.798815,,0.2,1.59763,0,1
tr(r:p1udt21492-p1udt21492lv),A,p1udt21492,p1udt21492lv,p1udt21492lv,POINT(-97.7148705015106 30.4345011404098),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21500-p1udt21500lv),A,p1udt21500,p1udt21500lv,p1udt21500lv,POINT(-97.7163208116643 30.4289722974793),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21502-p1udt21502lv),B,p1udt21502,p1udt21502lv,p1udt21502lv,POINT(-97.7117130932557 30.4292104230493),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21620-p1udt21620lv),C,p1udt21620,p1udt21620lv,p1udt21620lv,POINT(-97.7290087137331 30.4215650695927),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21621-p1udt21621lv),C,p1udt21621,p1udt21621lv,p1udt21621lv,POINT(-97.7283379474616 30.424840130252),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21622-p1udt21622lv),C,p1udt21622,p1udt21622lv,p1udt21622lv,POINT(-97.7227206971245 30.418857221748),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt21766-p1udt21766lv),A,p1udt21766,p1udt21766lv,p1udt21766lv,POINT(-97.7274353908823 30.4173693645784),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21767-p1udt21767lv),C,p1udt21767,p1udt21767lv,p1udt21767lv,POINT(-97.7224802667788 30.418133034534),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21908-p1udt21908lv),ABC,p1udt21908,p1udt21908lv,p1udt21908lv,POINT(-97.713910492099 30.4277755923521),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21910-p1udt21910lv),B,p1udt21910,p1udt21910lv,p1udt21910lv,POINT(-97.729517764127 30.4195770119629),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21911-p1udt21911lv),ABC,p1udt21911,p1udt21911lv,p1udt21911lv,POINT(-97.7119278167257 30.4249408955643),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21912-p1udt21912lv),A,p1udt21912,p1udt21912lv,p1udt21912lv,POINT(-97.7121926952947 30.425385459944),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21913-p1udt21913lv),A,p1udt21913,p1udt21913lv,p1udt21913lv,POINT(-97.7125238900158 30.4255423263742),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21925-p1udt21925lv),ABC,p1udt21925,p1udt21925lv,,POINT(-97.7265022528236 30.4103826118331),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt22030-p1udt22030lv),A,p1udt22030,p1udt22030lv,p1udt22030lv,POINT(-97.7181128850678 30.4305053982146),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22031-p1udt22031lv),A,p1udt22031,p1udt22031lv,p1udt22031lv,POINT(-97.7130717223701 30.4351446982934),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22035-p1udt22035lv),ABC,p1udt22035,p1udt22035lv,p1udt22035lv,POINT(-97.7153492320302 30.4217956302892),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22036-p1udt22036lv),B,p1udt22036,p1udt22036lv,p1udt22036lv,POINT(-97.715281633815 30.4272295032949),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22037-p1udt22037lv),B,p1udt22037,p1udt22037lv,p1udt22037lv,POINT(-97.7180229496563 30.4277978307282),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt22038-p1udt22038lv),A,p1udt22038,p1udt22038lv,p1udt22038lv,POINT(-97.7162103231233 30.4294584478311),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22169-p1udt22169lv),A,p1udt22169,p1udt22169lv,p1udt22169lv,POINT(-97.7265631946509 30.4179924658141),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22283-p1udt22283lv),C,p1udt22283,p1udt22283lv,p1udt22283lv,POINT(-97.7188515881035 30.4315894942615),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22288-p1udt22288lv),A,p1udt22288,p1udt22288lv,p1udt22288lv,POINT(-97.7299760160714 30.411992112914),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt22289-p1udt22289lv),B,p1udt22289,p1udt22289lv,p1udt22289lv,POINT(-97.7271432445704 30.4158145702594),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22290-p1udt22290lv),C,p1udt22290,p1udt22290lv,p1udt22290lv,POINT(-97.7223845990423 30.4182853166663),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22414-p1udt22414lv),B,p1udt22414,p1udt22414lv,p1udt22414lv,POINT(-97.7153879448075 30.4270683471762),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22526-p1udt22526lv),ABC,p1udt22526,p1udt22526lv,,POINT(-97.7150711331497 30.4239493698005),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt22527-p1udt22527lv),ABC,p1udt22527,p1udt22527lv,,POINT(-97.7178942689172 30.4251738261045),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt22528-p1udt22528lv),ABC,p1udt22528,p1udt22528lv,p1udt22528lv,POINT(-97.71519609404 30.428988299899),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22529-p1udt22529lv),ABC,p1udt22529,p1udt22529lv,p1udt22529lv,POINT(-97.7149209193868 30.4293284613558),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22531-p1udt22531lv),C,p1udt22531,p1udt22531lv,p1udt22531lv,POINT(-97.7262746141607 30.4145609324427),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22784-p1udt22784lv),A,p1udt22784,p1udt22784lv,p1udt22784lv,POINT(-97.7294478436111 30.4187333843415),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22785-p1udt22785lv),ABC,p1udt22785,p1udt22785lv,p1udt22785lv,POINT(-97.7121379211329 30.4246129344177),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22908-p1udt22908lv),A,p1udt22908,p1udt22908lv,p1udt22908lv,POINT(-97.7132134705667 30.4338021270122),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22910-p1udt22910lv),A,p1udt22910,p1udt22910lv,p1udt22910lv,POINT(-97.7106203704041 30.4307515714067),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22914-p1udt22914lv),C,p1udt22914,p1udt22914lv,p1udt22914lv,POINT(-97.7238087096411 30.4184528072102),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22915-p1udt22915lv),ABC,p1udt22915,p1udt22915lv,p1udt22915lv,POINT(-97.7232701889752 30.4115601229892),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23017-p1udt23017lv),B,p1udt23017,p1udt23017lv,p1udt23017lv,POINT(-97.7179007467086 30.4321767266617),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23020-p1udt23020lv),ABC,p1udt23020,p1udt23020lv,,POINT(-97.7236442583535 30.4109028119972),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23021-p1udt23021lv),C,p1udt23021,p1udt23021lv,p1udt23021lv,POINT(-97.7231412183914 30.4108246526933),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23023-p1udt23023lv),B,p1udt23023,p1udt23023lv,p1udt23023lv,POINT(-97.7164534908649 30.4148617583161),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23136-p1udt23136lv),B,p1udt23136,p1udt23136lv,p1udt23136lv,POINT(-97.7177377184144 30.4320901055938),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23137-p1udt23137lv),A,p1udt23137,p1udt23137lv,p1udt23137lv,POINT(-97.7156513770026 30.4352878508678),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23138-p1udt23138lv),A,p1udt23138,p1udt23138lv,p1udt23138lv,POINT(-97.7109342674625 30.4300290268802),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23141-p1udt23141lv),A,p1udt23141,p1udt23141lv,p1udt23141lv,POINT(-97.7244341670552 30.4143895743125),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23143-p1udt23143lv),B,p1udt23143,p1udt23143lv,p1udt23143lv,POINT(-97.7162670686938 30.4147877420182),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23252-p1udt23252lv),A,p1udt23252,p1udt23252lv,p1udt23252lv,POINT(-97.7131190538176 30.4351338168823),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23254-p1udt23254lv),A,p1udt23254,p1udt23254lv,p1udt23254lv,POINT(-97.7098262038523 30.4303609485839),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23259-p1udt23259lv),ABC,p1udt23259,p1udt23259lv,,POINT(-97.7280825136993 30.4110984547226),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23261-p1udt23261lv),C,p1udt23261,p1udt23261lv,p1udt23261lv,POINT(-97.7219358351473 30.4189796747408),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23273-p1udt23273lv),ABC,p1udt23273,p1udt23273lv,,POINT(-97.7242842328102 30.4104331434909),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23372-p1udt23372lv),ABC,p1udt23372,p1udt23372lv,,POINT(-97.715043602458 30.4250104517966),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt23473-p1udt23473lv),A,p1udt23473,p1udt23473lv,p1udt23473lv,POINT(-97.7094745079198 30.4301858650901),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23476-p1udt23476lv),B,p1udt23476,p1udt23476lv,p1udt23476lv,POINT(-97.725968532972 30.4219064320039),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23478-p1udt23478lv),ABC,p1udt23478,p1udt23478lv,,POINT(-97.7167194375037 30.4213128466726),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt23479-p1udt23479lv),ABC,p1udt23479,p1udt23479lv,,POINT(-97.7166337657748 30.4254715689765),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23481-p1udt23481lv),ABC,p1udt23481,p1udt23481lv,,POINT(-97.7281262772614 30.4120744172358),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23482-p1udt23482lv),C,p1udt23482,p1udt23482lv,p1udt23482lv,POINT(-97.7246157368212 30.4188396571381),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23583-p1udt23583lv),A,p1udt23583,p1udt23583lv,p1udt23583lv,POINT(-97.7130958663045 30.4340355627378),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23714-p1udt23714lv),A,p1udt23714,p1udt23714lv,p1udt23714lv,POINT(-97.7143710397423 30.4342162148428),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23717-p1udt23717lv),ABC,p1udt23717,p1udt23717lv,p1udt23717lv,POINT(-97.7236026714747 30.4174853388051),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23718-p1udt23718lv),ABC,p1udt23718,p1udt23718lv,,POINT(-97.7217833629247 30.4111722846132),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23837-p1udt23837lv),A,p1udt23837,p1udt23837lv,p1udt23837lv,POINT(-97.7296728204403 30.4254757103777),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23840-p1udt23840lv),ABC,p1udt23840,p1udt23840lv,,POINT(-97.7273171700917 30.4107120330374),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt24051-p1udt24051lv),A,p1udt24051,p1udt24051lv,p1udt24051lv,POINT(-97.7129328245067 30.4345572829085),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24054-p1udt24054lv),C,p1udt24054,p1udt24054lv,p1udt24054lv,POINT(-97.7285551267486 30.4123843169972),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24266-p1udt24266lv),ABC,p1udt24266,p1udt24266lv,,POINT(-97.7177168205557 30.4252081747341),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt24267-p1udt24267lv),C,p1udt24267,p1udt24267lv,p1udt24267lv,POINT(-97.7256430887708 30.4134898908725),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24269-p1udt24269lv),ABC,p1udt24269,p1udt24269lv,p1udt24269lv,POINT(-97.7118225045984 30.4251369424945),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24466-p1udt24466lv),ABC,p1udt24466,p1udt24466lv,p1udt24466lv,POINT(-97.7134743017742 30.42848410327),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24467-p1udt24467lv),C,p1udt24467,p1udt24467lv,p1udt24467lv,POINT(-97.7268741675564 30.4140883925517),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24575-p1udt24575lv),ABC,p1udt24575,p1udt24575lv,p1udt24575lv,POINT(-97.7230767529827 30.4147009596972),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24576-p1udt24576lv),ABC,p1udt24576,p1udt24576lv,,POINT(-97.7110656966331 30.4242674464405),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt24584-p1udt24584lv),B,p1udt24584,p1udt24584lv,p1udt24584lv,POINT(-97.7220422273017 30.41048005198),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24690-p1udt24690lv),ABC,p1udt24690,p1udt24690lv,p1udt24690lv,POINT(-97.725413443299 30.4183421632734),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24781-p1udt24781lv),ABC,p1udt24781,p1udt24781lv,,POINT(-97.7157813188207 30.4251259866761),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24905-p1udt24905lv),ABC,p1udt24905,p1udt24905lv,,POINT(-97.7222028244473 30.4104748897118),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24983-p1udt24983lv),ABC,p1udt24983,p1udt24983lv,,POINT(-97.7289695083464 30.411985669389),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt323-p1udt323lv),C,p1udt323,p1udt323lv,p1udt323lv,POINT(-97.7017528756607 30.4115544526999),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt324-p1udt324lv),B,p1udt324,p1udt324lv,p1udt324lv,POINT(-97.7023012032868 30.4136120405417),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt325-p1udt325lv),B,p1udt325,p1udt325lv,p1udt325lv,POINT(-97.7126175343021 30.4158396019246),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt326-p1udt326lv),ABC,p1udt326,p1udt326lv,p1udt326lv,POINT(-97.7085871238282 30.4175321958397),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt327-p1udt327lv),ABC,p1udt327,p1udt327lv,p1udt327lv,POINT(-97.7122668910928 30.4181499887695),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt328-p1udt328lv),ABC,p1udt328,p1udt328lv,,POINT(-97.7031690610604 30.4177773056459),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt329-p1udt329lv),ABC,p1udt329,p1udt329lv,p1udt329lv,POINT(-97.6993417356352 30.4120455955369),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt330-p1udt330lv),B,p1udt330,p1udt330lv,p1udt330lv,POINT(-97.7002082849448 30.4134596912931),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt332-p1udt332lv),ABC,p1udt332,p1udt332lv,p1udt332lv,POINT(-97.7003301090806 30.4156786873953),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt398-p1udt398lv),ABC,p1udt398,p1udt398lv,,POINT(-97.7175686040074 30.405826525665),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt399-p1udt399lv),ABC,p1udt399,p1udt399lv,p1udt399lv,POINT(-97.7167719957119 30.409339938726),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt925-p1udt925lv),A,p1udt925,p1udt925lv,p1udt925lv,POINT(-97.7155408121363 30.4153939864268),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt935-p1udt935lv),A,p1udt935,p1udt935lv,p1udt935lv,POINT(-97.7001192180267 30.4127810295785),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt936-p1udt936lv),A,p1udt936,p1udt936lv,p1udt936lv,POINT(-97.6996199482586 30.4135339815597),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt1550-p1udt1550lv),C,p1udt1550,p1udt1550lv,p1udt1550lv,POINT(-97.7130690609385 30.4139582629408),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1551-p1udt1551lv),C,p1udt1551,p1udt1551lv,p1udt1551lv,POINT(-97.7130494247884 30.4148462938336),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1552-p1udt1552lv),C,p1udt1552,p1udt1552lv,p1udt1552lv,POINT(-97.7134439572422 30.4149311734688),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1553-p1udt1553lv),A,p1udt1553,p1udt1553lv,p1udt1553lv,POINT(-97.7157169436653 30.4154588796139),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1574-p1udt1574lv),A,p1udt1574,p1udt1574lv,p1udt1574lv,POINT(-97.702769878233 30.4143836449312),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1575-p1udt1575lv),C,p1udt1575,p1udt1575lv,p1udt1575lv,POINT(-97.7014680642796 30.4175976086441),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1576-p1udt1576lv),A,p1udt1576,p1udt1576lv,p1udt1576lv,POINT(-97.698396046426 30.4119528589185),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1577-p1udt1577lv),A,p1udt1577,p1udt1577lv,p1udt1577lv,POINT(-97.7002148118091 30.4126376148366),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1644-p1udt1644lv),ABC,p1udt1644,p1udt1644lv,,POINT(-97.7118462375956 30.4078928832702),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt2117-p1udt2117lv),A,p1udt2117,p1udt2117lv,p1udt2117lv,POINT(-97.71570531708 30.4145694804323),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2136-p1udt2136lv),A,p1udt2136,p1udt2136lv,p1udt2136lv,POINT(-97.7024744828015 30.4146784653874),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2137-p1udt2137lv),B,p1udt2137,p1udt2137lv,p1udt2137lv,POINT(-97.7015154246619 30.4145915377134),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2138-p1udt2138lv),ABC,p1udt2138,p1udt2138lv,p1udt2138lv,POINT(-97.7030161481803 30.4154417713793),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2139-p1udt2139lv),A,p1udt2139,p1udt2139lv,p1udt2139lv,POINT(-97.7019748623226 30.4154584915508),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2140-p1udt2140lv),C,p1udt2140,p1udt2140lv,p1udt2140lv,POINT(-97.7018077299881 30.4170809901849),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2141-p1udt2141lv),ABC,p1udt2141,p1udt2141lv,p1udt2141lv,POINT(-97.7110999356915 30.4183669725344),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2142-p1udt2142lv),ABC,p1udt2142,p1udt2142lv,p1udt2142lv,POINT(-97.7125624782759 30.4192394672646),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2143-p1udt2143lv),ABC,p1udt2143,p1udt2143lv,p1udt2143lv,POINT(-97.6997553111029 30.4114182985067),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2144-p1udt2144lv),ABC,p1udt2144,p1udt2144lv,,POINT(-97.699377970845 30.4120778737927),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt2145-p1udt2145lv),A,p1udt2145,p1udt2145lv,p1udt2145lv,POINT(-97.6992267962217 30.4141345994311),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2146-p1udt2146lv),B,p1udt2146,p1udt2146lv,p1udt2146lv,POINT(-97.7006758667491 30.414312498117),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2147-p1udt2147lv),ABC,p1udt2147,p1udt2147lv,p1udt2147lv,POINT(-97.7009331939862 30.4159730875251),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2205-p1udt2205lv),ABC,p1udt2205,p1udt2205lv,p1udt2205lv,POINT(-97.7084630188483 30.4031494962502),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2206-p1udt2206lv),C,p1udt2206,p1udt2206lv,p1udt2206lv,POINT(-97.7018843975939 30.4104949946194),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2692-p1udt2692lv),ABC,p1udt2692,p1udt2692lv,p1udt2692lv,POINT(-97.7134556049278 30.4172143022374),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2708-p1udt2708lv),ABC,p1udt2708,p1udt2708lv,p1udt2708lv,POINT(-97.7017121355332 30.4119684358081),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2709-p1udt2709lv),ABC,p1udt2709,p1udt2709lv,p1udt2709lv,POINT(-97.7021648840735 30.4121128832895),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2710-p1udt2710lv),B,p1udt2710,p1udt2710lv,p1udt2710lv,POINT(-97.7122342577908 30.4172782573087),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2713-p1udt2713lv),B,p1udt2713,p1udt2713lv,p1udt2713lv,POINT(-97.7004845572254 30.4146083497776),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2715-p1udt2715lv),C,p1udt2715,p1udt2715lv,p1udt2715lv,POINT(-97.7006761140437 30.4168350989807),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2718-p1udt2718lv),ABC,p1udt2718,p1udt2718lv,,POINT(-97.7014171854368 30.4195644708548),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt2788-p1udt2788lv),ABC,p1udt2788,p1udt2788lv,,POINT(-97.7202886161762 30.4092447797217),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt3293-p1udt3293lv),ABC,p1udt3293,p1udt3293lv,,POINT(-97.7165489900234 30.4110216848495),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt3294-p1udt3294lv),A,p1udt3294,p1udt3294lv,p1udt3294lv,POINT(-97.7145914143649 30.4147532094071),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3296-p1udt3296lv),ABC,p1udt3296,p1udt3296lv,p1udt3296lv,POINT(-97.7135748076162 30.41688192481),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3299-p1udt3299lv),ABC,p1udt3299,p1udt3299lv,,POINT(-97.7118221609481 30.4208224901668),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt3310-p1udt3310lv),A,p1udt3310,p1udt3310lv,p1udt3310lv,POINT(-97.70778984752 30.413952295688),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3311-p1udt3311lv),C,p1udt3311,p1udt3311lv,p1udt3311lv,POINT(-97.7009545318281 30.4154662174841),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3779-p1udt3779lv),ABC,p1udt3779,p1udt3779lv,,POINT(-97.7126160227025 30.4214168107305),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt3798-p1udt3798lv),A,p1udt3798,p1udt3798lv,p1udt3798lv,POINT(-97.7146766788625 30.4154037377727),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3809-p1udt3809lv),B,p1udt3809,p1udt3809lv,p1udt3809lv,POINT(-97.7029856973603 30.4138083231964),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3810-p1udt3810lv),A,p1udt3810,p1udt3810lv,p1udt3810lv,POINT(-97.7077855753849 30.4164031347931),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3811-p1udt3811lv),ABC,p1udt3811,p1udt3811lv,p1udt3811lv,POINT(-97.7026502117001 30.4200098293432),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3871-p1udt3871lv),ABC,p1udt3871,p1udt3871lv,p1udt3871lv,POINT(-97.6992594976432 30.4106130665152),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4311-p1udt4311lv),ABC,p1udt4311,p1udt4311lv,,POINT(-97.7151881660908 30.4123888094556),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt4312-p1udt4312lv),C,p1udt4312,p1udt4312lv,p1udt4312lv,POINT(-97.7135709787007 30.4131820214941),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4313-p1udt4313lv),C,p1udt4313,p1udt4313lv,p1udt4313lv,POINT(-97.7139581248115 30.4138264631103),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4319-p1udt4319lv),C,p1udt4319,p1udt4319lv,p1udt4319lv,POINT(-97.7072761383252 30.4205429562963),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4334-p1udt4334lv),ABC,p1udt4334,p1udt4334lv,p1udt4334lv,POINT(-97.6998100928027 30.4154098822984),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4379-p1udt4379lv),B,p1udt4379,p1udt4379lv,p1udt4379lv,POINT(-97.7132369785912 30.4042432847603),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4381-p1udt4381lv),ABC,p1udt4381,p1udt4381lv,p1udt4381lv,POINT(-97.6989459843021 30.4108072005097),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4785-p1udt4785lv),C,p1udt4785,p1udt4785lv,p1udt4785lv,POINT(-97.7137044944925 30.4157009040514),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4794-p1udt4794lv),C,p1udt4794,p1udt4794lv,p1udt4794lv,POINT(-97.7020151748342 30.4108391652304),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4795-p1udt4795lv),B,p1udt4795,p1udt4795lv,p1udt4795lv,POINT(-97.7029153565564 30.4136179718583),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4796-p1udt4796lv),ABC,p1udt4796,p1udt4796lv,p1udt4796lv,POINT(-97.7027716033362 30.4158273265947),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4857-p1udt4857lv),ABC,p1udt4857,p1udt4857lv,,POINT(-97.7187316729114 30.4088956625378),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt4859-p1udt4859lv),ABC,p1udt4859,p1udt4859lv,,POINT(-97.7095963083989 30.4037979771258),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt5314-p1udt5314lv),A,p1udt5314,p1udt5314lv,p1udt5314lv,POINT(-97.7158320553861 30.411162353192),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5315-p1udt5315lv),ABC,p1udt5315,p1udt5315lv,p1udt5315lv,POINT(-97.7156406225098 30.4120802795526),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5316-p1udt5316lv),C,p1udt5316,p1udt5316lv,p1udt5316lv,POINT(-97.7160194694377 30.4125052623167),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5329-p1udt5329lv),C,p1udt5329,p1udt5329lv,p1udt5329lv,POINT(-97.7015101981259 30.4175291377565),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5330-p1udt5330lv),A,p1udt5330,p1udt5330lv,p1udt5330lv,POINT(-97.6992567288907 30.4122348103295),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5333-p1udt5333lv),C,p1udt5333,p1udt5333lv,p1udt5333lv,POINT(-97.6980128138463 30.4140717121328),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5334-p1udt5334lv),ABC,p1udt5334,p1udt5334lv,p1udt5334lv,POINT(-97.6992878996327 30.4148723001019),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5823-p1udt5823lv),A,p1udt5823,p1udt5823lv,p1udt5823lv,POINT(-97.7147321103341 30.415936382487),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5824-p1udt5824lv),A,p1udt5824,p1udt5824lv,p1udt5824lv,POINT(-97.7140034080855 30.4159294217705),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5834-p1udt5834lv),ABC,p1udt5834,p1udt5834lv,p1udt5834lv,POINT(-97.7032710753614 30.4150653800689),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5835-p1udt5835lv),A,p1udt5835,p1udt5835lv,p1udt5835lv,POINT(-97.7116884779732 30.4170073947306),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5836-p1udt5836lv),ABC,p1udt5836,p1udt5836lv,p1udt5836lv,POINT(-97.7067915992672 30.4188808975605),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5838-p1udt5838lv),B,p1udt5838,p1udt5838lv,p1udt5838lv,POINT(-97.7008270699474 30.4140846169563),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5891-p1udt5891lv),ABC,p1udt5891,p1udt5891lv,,POINT(-97.7170209209382 30.406776519974),1000,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.798815,,0.2,1.59763,0,1
tr(r:p1udt5892-p1udt5892lv),ABC,p1udt5892,p1udt5892lv,,POINT(-97.7087297078652 30.4039969382146),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt6318-p1udt6318lv),B,p1udt6318,p1udt6318lv,p1udt6318lv,POINT(-97.6985588513323 30.4124198592849),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6319-p1udt6319lv),B,p1udt6319,p1udt6319lv,p1udt6319lv,POINT(-97.7006615778144 30.4124317790155),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt6726-p1udt6726lv),ABC,p1udt6726,p1udt6726lv,,POINT(-97.7143535063897 30.4206271605652),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt6739-p1udt6739lv),C,p1udt6739,p1udt6739lv,p1udt6739lv,POINT(-97.7125013003762 30.4137761849737),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6742-p1udt6742lv),ABC,p1udt6742,p1udt6742lv,p1udt6742lv,POINT(-97.7137681792591 30.4163174219272),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6745-p1udt6745lv),ABC,p1udt6745,p1udt6745lv,,POINT(-97.7093074418846 30.421248796563),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt6754-p1udt6754lv),ABC,p1udt6754,p1udt6754lv,p1udt6754lv,POINT(-97.7036216585623 30.4145272774269),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6755-p1udt6755lv),A,p1udt6755,p1udt6755lv,p1udt6755lv,POINT(-97.6990433204237 30.41251200015),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6804-p1udt6804lv),A,p1udt6804,p1udt6804lv,p1udt6804lv,POINT(-97.7147933205362 30.4107427503696),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6805-p1udt6805lv),C,p1udt6805,p1udt6805lv,p1udt6805lv,POINT(-97.7017519495748 30.4102771279757),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6807-p1udt6807lv),ABC,p1udt6807,p1udt6807lv,,POINT(-97.699451414938 30.4092136833087),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt7181-p1udt7181lv),ABC,p1udt7181,p1udt7181lv,p1udt7181lv,POINT(-97.7143449607227 30.4114791819995),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7182-p1udt7182lv),C,p1udt7182,p1udt7182lv,p1udt7182lv,POINT(-97.7140107392038 30.4119203992054),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7187-p1udt7187lv),ABC,p1udt7187,p1udt7187lv,,POINT(-97.7107595821443 30.4224541699068),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt7201-p1udt7201lv),ABC,p1udt7201,p1udt7201lv,,POINT(-97.7049572120623 30.4122065257906),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt7202-p1udt7202lv),B,p1udt7202,p1udt7202lv,p1udt7202lv,POINT(-97.7015303163145 30.41286449805),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt7203-p1udt7203lv),ABC,p1udt7203,p1udt7203lv,,POINT(-97.7094553482175 30.4131747524553),1000,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.798815,,0.2,1.59763,0,1
tr(r:p1udt7204-p1udt7204lv),C,p1udt7204,p1udt7204lv,p1udt7204lv,POINT(-97.7125314792595 30.4138575173387),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt7205-p1udt7205lv),A,p1udt7205,p1udt7205lv,p1udt7205lv,POINT(-97.711920924532 30.4165623557957),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7208-p1udt7208lv),B,p1udt7208,p1udt7208lv,p1udt7208lv,POINT(-97.7001004746416 30.4121683430292),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7257-p1udt7257lv),ABC,p1udt7257,p1udt7257lv,,POINT(-97.7118329158434 30.4070773375663),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt7620-p1udt7620lv),B,p1udt7620,p1udt7620lv,p1udt7620lv,POINT(-97.7013368620967 30.4133227420537),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8030-p1udt8030lv),ABC,p1udt8030,p1udt8030lv,,POINT(-97.7101733864931 30.4127576193971),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt8031-p1udt8031lv),A,p1udt8031,p1udt8031lv,p1udt8031lv,POINT(-97.7021768172145 30.4151446977053),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8032-p1udt8032lv),ABC,p1udt8032,p1udt8032lv,,POINT(-97.7061182167048 30.4184371094343),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt8034-p1udt8034lv),C,p1udt8034,p1udt8034lv,p1udt8034lv,POINT(-97.7010820545492 30.4152691540087),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8073-p1udt8073lv),ABC,p1udt8073,p1udt8073lv,,POINT(-97.702822189943 30.4091265653824),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt8074-p1udt8074lv),ABC,p1udt8074,p1udt8074lv,,POINT(-97.7025277926649 30.4101342062821),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt8077-p1udt8077lv),ABC,p1udt8077,p1udt8077lv,p1udt8077lv,POINT(-97.6995945672371 30.4091666438936),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8420-p1udt8420lv),ABC,p1udt8420,p1udt8420lv,p1udt8420lv,POINT(-97.7169943533177 30.4119915156844),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8421-p1udt8421lv),C,p1udt8421,p1udt8421lv,p1udt8421lv,POINT(-97.7134799861272 30.4153558209016),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8425-p1udt8425lv),B,p1udt8425,p1udt8425lv,p1udt8425lv,POINT(-97.7132560563338 30.4165536625133),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8427-p1udt8427lv),ABC,p1udt8427,p1udt8427lv,p1udt8427lv,POINT(-97.7131333168272 30.4200268788342),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8436-p1udt8436lv),B,p1udt8436,p1udt8436lv,p1udt8436lv,POINT(-97.702440673819 30.4133066863478),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8437-p1udt8437lv),B,p1udt8437,p1udt8437lv,p1udt8437lv,POINT(-97.7018897563537 30.4140230039305),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8438-p1udt8438lv),ABC,p1udt8438,p1udt8438lv,p1udt8438lv,POINT(-97.7093672809299 30.4141011287896),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8439-p1udt8439lv),ABC,p1udt8439,p1udt8439lv,p1udt8439lv,POINT(-97.7025696488221 30.4161411213429),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8440-p1udt8440lv),B,p1udt8440,p1udt8440lv,p1udt8440lv,POINT(-97.7005188506737 30.4129897785131),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8489-p1udt8489lv),ABC,p1udt8489,p1udt8489lv,,POINT(-97.7128787159112 30.405367620829),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt8490-p1udt8490lv),ABC,p1udt8490,p1udt8490lv,,POINT(-97.7087434561474 30.4046492447991),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt8809-p1udt8809lv),ABC,p1udt8809,p1udt8809lv,p1udt8809lv,POINT(-97.7151087611832 30.4115432234052),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt8818-p1udt8818lv),C,p1udt8818,p1udt8818lv,p1udt8818lv,POINT(-97.7120293964906 30.413127973708),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8819-p1udt8819lv),B,p1udt8819,p1udt8819lv,p1udt8819lv,POINT(-97.7009758023996 30.4138603528002),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8855-p1udt8855lv),ABC,p1udt8855,p1udt8855lv,,POINT(-97.7205364782107 30.4088445269859),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt8858-p1udt8858lv),ABC,p1udt8858,p1udt8858lv,,POINT(-97.7087523050004 30.4038618177332),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt9189-p1udt9189lv),ABC,p1udt9189,p1udt9189lv,,POINT(-97.7177877633382 30.411024832813),1000,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.798815,,0.2,1.59763,0,1
tr(r:p1udt9192-p1udt9192lv),ABC,p1udt9192,p1udt9192lv,,POINT(-97.7025361985117 30.420845532301),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt9198-p1udt9198lv),C,p1udt9198,p1udt9198lv,p1udt9198lv,POINT(-97.7012711089238 30.414960278087),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9242-p1udt9242lv),ABC,p1udt9242,p1udt9242lv,,POINT(-97.7144226934188 30.4059940966687),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt9591-p1udt9591lv),ABC,p1udt9591,p1udt9591lv,p1udt9591lv,POINT(-97.7164697610282 30.4116450511133),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9592-p1udt9592lv),C,p1udt9592,p1udt9592lv,p1udt9592lv,POINT(-97.7128184286527 30.4132237039703),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9601-p1udt9601lv),C,p1udt9601,p1udt9601lv,p1udt9601lv,POINT(-97.7126110399454 30.4141472452927),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9602-p1udt9602lv),A,p1udt9602,p1udt9602lv,p1udt9602lv,POINT(-97.711282383125 30.4178062546329),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9605-p1udt9605lv),C,p1udt9605,p1udt9605lv,p1udt9605lv,POINT(-97.7002313789542 30.4166141225054),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9654-p1udt9654lv),C,p1udt9654,p1udt9654lv,p1udt9654lv,POINT(-97.7109494201193 30.4048433058848),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9955-p1udt9955lv),C,p1udt9955,p1udt9955lv,p1udt9955lv,POINT(-97.7019581339213 30.4112173887449),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9956-p1udt9956lv),ABC,p1udt9956,p1udt9956lv,p1udt9956lv,POINT(-97.7082385964742 30.4152645292061),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9957-p1udt9957lv),B,p1udt9957,p1udt9957lv,p1udt9957lv,POINT(-97.701674704487 30.4159285111144),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9958-p1udt9958lv),ABC,p1udt9958,p1udt9958lv,,POINT(-97.7059907546263 30.4167192050987),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt9959-p1udt9959lv),A,p1udt9959,p1udt9959lv,p1udt9959lv,POINT(-97.696823345775 30.4120093544281),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10322-p1udt10322lv),ABC,p1udt10322,p1udt10322lv,p1udt10322lv,POINT(-97.7039511215859 30.4140164142524),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10323-p1udt10323lv),B,p1udt10323,p1udt10323lv,p1udt10323lv,POINT(-97.7017092358052 30.4142917245126),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10324-p1udt10324lv),ABC,p1udt10324,p1udt10324lv,p1udt10324lv,POINT(-97.6973284728103 30.4117848378447),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10325-p1udt10325lv),B,p1udt10325,p1udt10325lv,p1udt10325lv,POINT(-97.6989309430038 30.4118370791634),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10366-p1udt10366lv),ABC,p1udt10366,p1udt10366lv,,POINT(-97.7182499630466 30.4099105267941),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt10698-p1udt10698lv),ABC,p1udt10698,p1udt10698lv,,POINT(-97.7154721280518 30.4116189821741),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt10699-p1udt10699lv),ABC,p1udt10699,p1udt10699lv,,POINT(-97.7156388551934 30.4121226114684),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt10700-p1udt10700lv),ABC,p1udt10700,p1udt10700lv,p1udt10700lv,POINT(-97.7127554437969 30.4178419874526),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10705-p1udt10705lv),ABC,p1udt10705,p1udt10705lv,p1udt10705lv,POINT(-97.7117406032692 30.418586919289),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10706-p1udt10706lv),ABC,p1udt10706,p1udt10706lv,p1udt10706lv,POINT(-97.6994586541787 30.4119233662426),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10707-p1udt10707lv),A,p1udt10707,p1udt10707lv,p1udt10707lv,POINT(-97.698830952455 30.4128256854038),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10726-p1udt10726lv),ABC,p1udt10726,p1udt10726lv,,POINT(-97.7146811181046 30.4026210043219),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt10727-p1udt10727lv),ABC,p1udt10727,p1udt10727lv,,POINT(-97.7169998508702 30.4099794555455),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt10728-p1udt10728lv),ABC,p1udt10728,p1udt10728lv,p1udt10728lv,POINT(-97.7038740846959 30.408544849573),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11033-p1udt11033lv),C,p1udt11033,p1udt11033lv,p1udt11033lv,POINT(-97.7139646050308 30.4131460010233),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11042-p1udt11042lv),C,p1udt11042,p1udt11042lv,p1udt11042lv,POINT(-97.7006196919773 30.411994816884),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11367-p1udt11367lv),ABC,p1udt11367,p1udt11367lv,p1udt11367lv,POINT(-97.7102548857871 30.4149150532096),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt11368-p1udt11368lv),ABC,p1udt11368,p1udt11368lv,p1udt11368lv,POINT(-97.7017604928561 30.4163863218032),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11369-p1udt11369lv),ABC,p1udt11369,p1udt11369lv,p1udt11369lv,POINT(-97.7122794950594 30.4195757720474),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11398-p1udt11398lv),ABC,p1udt11398,p1udt11398lv,,POINT(-97.7190358659138 30.4089651583472),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt11399-p1udt11399lv),ABC,p1udt11399,p1udt11399lv,,POINT(-97.7059940163714 30.4101595810653),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt11703-p1udt11703lv),A,p1udt11703,p1udt11703lv,p1udt11703lv,POINT(-97.715142052259 30.4162422024131),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11707-p1udt11707lv),ABC,p1udt11707,p1udt11707lv,p1udt11707lv,POINT(-97.6986680871727 30.414988495917),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11708-p1udt11708lv),ABC,p1udt11708,p1udt11708lv,,POINT(-97.6976209424976 30.4154460133162),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt11742-p1udt11742lv),ABC,p1udt11742,p1udt11742lv,p1udt11742lv,POINT(-97.7207629978986 30.4090362281927),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12048-p1udt12048lv),B,p1udt12048,p1udt12048lv,p1udt12048lv,POINT(-97.7128816783166 30.4173167486524),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12049-p1udt12049lv),ABC,p1udt12049,p1udt12049lv,p1udt12049lv,POINT(-97.7137800566396 30.4200725545204),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12054-p1udt12054lv),ABC,p1udt12054,p1udt12054lv,p1udt12054lv,POINT(-97.7058976720485 30.4106040997099),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12055-p1udt12055lv),B,p1udt12055,p1udt12055lv,p1udt12055lv,POINT(-97.7011244994649 30.4136364311628),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12097-p1udt12097lv),ABC,p1udt12097,p1udt12097lv,,POINT(-97.7135963081159 30.4046577550314),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt12099-p1udt12099lv),ABC,p1udt12099,p1udt12099lv,p1udt12099lv,POINT(-97.7121943016963 30.4041304033439),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12100-p1udt12100lv),ABC,p1udt12100,p1udt12100lv,,POINT(-97.7108254464248 30.4055639164555),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt12387-p1udt12387lv),ABC,p1udt12387,p1udt12387lv,p1udt12387lv,POINT(-97.7051619391583 30.4127261184204),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12388-p1udt12388lv),A,p1udt12388,p1udt12388lv,p1udt12388lv,POINT(-97.7111542494853 30.4180487799315),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
