transformer_name,phase_code,primary_bus,secondary_bus,tertiary_bus,geometry,primary_kva,primary_voltage_kv,secondary_voltage_kv,tertiary_voltage_kv,primary_connection,secondary_connection,tertiary_connection,primary_grounded,secondary_grounded,tertiary_grounded,resistance_pct,reactance_pct,equipment_no_load_loss,equipment_full_load_loss,is_center_tapped,in_service
tr(r:p1udt12390-p1udt12390lv),B,p1udt12390,p1udt12390lv,p1udt12390lv,POINT(-97.7012613721562 30.4127353309084),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12712-p1udt12712lv),ABC,p1udt12712,p1udt12712lv,p1udt12712lv,POINT(-97.7023539466442 30.4163831988812),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12714-p1udt12714lv),A,p1udt12714,p1udt12714lv,p1udt12714lv,POINT(-97.6994286372185 30.4138298316587),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12747-p1udt12747lv),ABC,p1udt12747,p1udt12747lv,p1udt12747lv,POINT(-97.7137632016521 30.4107055379561),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12751-p1udt12751lv),ABC,p1udt12751,p1udt12751lv,,POINT(-97.7120885139334 30.4053858366751),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt13039-p1udt13039lv),B,p1udt13039,p1udt13039lv,p1udt13039lv,POINT(-97.6990551330189 30.4111074616151),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13040-p1udt13040lv),ABC,p1udt13040,p1udt13040lv,p1udt13040lv,POINT(-97.7009125915758 30.4115588835598),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13041-p1udt13041lv),ABC,p1udt13041,p1udt13041lv,p1udt13041lv,POINT(-97.6995600013296 30.4117739188141),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13089-p1udt13089lv),ABC,p1udt13089,p1udt13089lv,,POINT(-97.7090105016008 30.4049647845794),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt13090-p1udt13090lv),ABC,p1udt13090,p1udt13090lv,,POINT(-97.7121724681372 30.4068313954506),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt13091-p1udt13091lv),B,p1udt13091,p1udt13091lv,p1udt13091lv,POINT(-97.7010488305225 30.4107032345237),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13352-p1udt13352lv),B,p1udt13352,p1udt13352lv,p1udt13352lv,POINT(-97.7142217588714 30.4212341322085),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13357-p1udt13357lv),C,p1udt13357,p1udt13357lv,p1udt13357lv,POINT(-97.7137729880456 30.4144473926328),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13359-p1udt13359lv),A,p1udt13359,p1udt13359lv,p1udt13359lv,POINT(-97.7147042826628 30.4156744873026),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13361-p1udt13361lv),ABC,p1udt13361,p1udt13361lv,,POINT(-97.7109507588448 30.4221673248166),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt13367-p1udt13367lv),C,p1udt13367,p1udt13367lv,p1udt13367lv,POINT(-97.7018833444416 30.4113611832397),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13368-p1udt13368lv),B,p1udt13368,p1udt13368lv,p1udt13368lv,POINT(-97.7020698156721 30.4137901985691),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13369-p1udt13369lv),ABC,p1udt13369,p1udt13369lv,p1udt13369lv,POINT(-97.6996540187812 30.4115636412328),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13370-p1udt13370lv),B,p1udt13370,p1udt13370lv,p1udt13370lv,POINT(-97.7001989422536 30.4151340443367),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13415-p1udt13415lv),ABC,p1udt13415,p1udt13415lv,,POINT(-97.7000956222137 30.4098483510036),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt13656-p1udt13656lv),A,p1udt13656,p1udt13656lv,p1udt13656lv,POINT(-97.7143675968724 30.4109043226228),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13662-p1udt13662lv),A,p1udt13662,p1udt13662lv,p1udt13662lv,POINT(-97.6998217867486 30.4132292130806),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13663-p1udt13663lv),B,p1udt13663,p1udt13663lv,p1udt13663lv,POINT(-97.7003061431646 30.4149005161839),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13952-p1udt13952lv),A,p1udt13952,p1udt13952lv,p1udt13952lv,POINT(-97.7146190908669 30.414230152257),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13954-p1udt13954lv),ABC,p1udt13954,p1udt13954lv,p1udt13954lv,POINT(-97.7099112555794 30.4210077959916),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13958-p1udt13958lv),C,p1udt13958,p1udt13958lv,p1udt13958lv,POINT(-97.6984336746564 30.4134950923218),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13959-p1udt13959lv),A,p1udt13959,p1udt13959lv,p1udt13959lv,POINT(-97.6987767387177 30.4138604851903),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt13992-p1udt13992lv),ABC,p1udt13992,p1udt13992lv,,POINT(-97.7166329115561 30.4056481903787),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt13994-p1udt13994lv),ABC,p1udt13994,p1udt13994lv,,POINT(-97.7107562144475 30.4068715576307),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt13996-p1udt13996lv),ABC,p1udt13996,p1udt13996lv,p1udt13996lv,POINT(-97.6995009323483 30.4104620821258),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14510-p1udt14510lv),ABC,p1udt14510,p1udt14510lv,,POINT(-97.7157064452115 30.411303191358),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt14516-p1udt14516lv),B,p1udt14516,p1udt14516lv,p1udt14516lv,POINT(-97.7009797088954 30.4110221618709),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt14540-p1udt14540lv),B,p1udt14540,p1udt14540lv,p1udt14540lv,POINT(-97.7010716963715 30.410549901065),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt14747-p1udt14747lv),B,p1udt14747,p1udt14747lv,p1udt14747lv,POINT(-97.7017889638739 30.4129934291349),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14748-p1udt14748lv),ABC,p1udt14748,p1udt14748lv,p1udt14748lv,POINT(-97.700113515802 30.4110970406453),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15005-p1udt15005lv),ABC,p1udt15005,p1udt15005lv,,POINT(-97.7106146144919 30.4208105687634),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt15006-p1udt15006lv),ABC,p1udt15006,p1udt15006lv,,POINT(-97.7117670096137 30.4219384936042),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt15282-p1udt15282lv),ABC,p1udt15282,p1udt15282lv,p1udt15282lv,POINT(-97.7133583631042 30.4198659100544),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15287-p1udt15287lv),A,p1udt15287,p1udt15287lv,p1udt15287lv,POINT(-97.7023256677141 30.4149114102875),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15288-p1udt15288lv),ABC,p1udt15288,p1udt15288lv,p1udt15288lv,POINT(-97.7013027567303 30.4117832995365),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15526-p1udt15526lv),B,p1udt15526,p1udt15526lv,p1udt15526lv,POINT(-97.7165595380369 30.411611478481),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15527-p1udt15527lv),ABC,p1udt15527,p1udt15527lv,,POINT(-97.714726945267 30.4121700087029),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt15534-p1udt15534lv),ABC,p1udt15534,p1udt15534lv,p1udt15534lv,POINT(-97.7093617046548 30.4123798100358),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15535-p1udt15535lv),C,p1udt15535,p1udt15535lv,p1udt15535lv,POINT(-97.7096180969661 30.4140121416781),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15557-p1udt15557lv),ABC,p1udt15557,p1udt15557lv,,POINT(-97.7130745899279 30.4076490026245),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt15757-p1udt15757lv),C,p1udt15757,p1udt15757lv,p1udt15757lv,POINT(-97.7142616296149 30.4205991850997),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15765-p1udt15765lv),A,p1udt15765,p1udt15765lv,p1udt15765lv,POINT(-97.711848530929 30.4167112177947),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15766-p1udt15766lv),B,p1udt15766,p1udt15766lv,p1udt15766lv,POINT(-97.7010028973437 30.4126066488429),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15768-p1udt15768lv),B,p1udt15768,p1udt15768lv,p1udt15768lv,POINT(-97.6999533191016 30.4138463689931),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15792-p1udt15792lv),B,p1udt15792,p1udt15792lv,p1udt15792lv,POINT(-97.7011981582777 30.41024836509),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16008-p1udt16008lv),ABC,p1udt16008,p1udt16008lv,,POINT(-97.7169511832432 30.4121083895832),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16011-p1udt16011lv),ABC,p1udt16011,p1udt16011lv,,POINT(-97.7027500803792 30.4187566390232),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt16012-p1udt16012lv),A,p1udt16012,p1udt16012lv,p1udt16012lv,POINT(-97.699029008813 30.414388526089),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt16044-p1udt16044lv),ABC,p1udt16044,p1udt16044lv,,POINT(-97.7122464300372 30.404368864362),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16255-p1udt16255lv),A,p1udt16255,p1udt16255lv,p1udt16255lv,POINT(-97.7147813563329 30.4119009182024),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16259-p1udt16259lv),ABC,p1udt16259,p1udt16259lv,p1udt16259lv,POINT(-97.7032361066047 30.4145413726925),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16260-p1udt16260lv),ABC,p1udt16260,p1udt16260lv,p1udt16260lv,POINT(-97.7033072674995 30.4154715602837),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16261-p1udt16261lv),ABC,p1udt16261,p1udt16261lv,,POINT(-97.6979048024281 30.4164763971479),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt16287-p1udt16287lv),ABC,p1udt16287,p1udt16287lv,,POINT(-97.7042097934868 30.4096817179601),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt16289-p1udt16289lv),ABC,p1udt16289,p1udt16289lv,p1udt16289lv,POINT(-97.6994413651042 30.4105292871427),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16492-p1udt16492lv),ABC,p1udt16492,p1udt16492lv,,POINT(-97.7113859641905 30.4223250110768),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16494-p1udt16494lv),ABC,p1udt16494,p1udt16494lv,,POINT(-97.7045325602081 30.4159829114055),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16495-p1udt16495lv),A,p1udt16495,p1udt16495lv,p1udt16495lv,POINT(-97.6993329214345 30.413982267439),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16496-p1udt16496lv),C,p1udt16496,p1udt16496lv,p1udt16496lv,POINT(-97.6981189408351 30.413919381179),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16525-p1udt16525lv),ABC,p1udt16525,p1udt16525lv,,POINT(-97.7123683449671 30.4061836760724),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16930-p1udt16930lv),A,p1udt16930,p1udt16930lv,p1udt16930lv,POINT(-97.7134317976947 30.4204300393876),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt16932-p1udt16932lv),ABC,p1udt16932,p1udt16932lv,,POINT(-97.713959850774 30.4214470404964),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt16943-p1udt16943lv),ABC,p1udt16943,p1udt16943lv,p1udt16943lv,POINT(-97.7091908471663 30.4134969627412),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17154-p1udt17154lv),ABC,p1udt17154,p1udt17154lv,p1udt17154lv,POINT(-97.7133176770761 30.4174114471553),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17160-p1udt17160lv),ABC,p1udt17160,p1udt17160lv,,POINT(-97.7082368258561 30.415306860908),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt17162-p1udt17162lv),B,p1udt17162,p1udt17162lv,p1udt17162lv,POINT(-97.6998599782377 30.4140028068922),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17380-p1udt17380lv),A,p1udt17380,p1udt17380lv,p1udt17380lv,POINT(-97.7156286252142 30.4145423103898),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17384-p1udt17384lv),C,p1udt17384,p1udt17384lv,p1udt17384lv,POINT(-97.7119329689129 30.4130275291163),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17401-p1udt17401lv),ABC,p1udt17401,p1udt17401lv,,POINT(-97.7148425672777 30.4056396054713),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt17402-p1udt17402lv),ABC,p1udt17402,p1udt17402lv,p1udt17402lv,POINT(-97.7164945962021 30.4106634890934),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17582-p1udt17582lv),C,p1udt17582,p1udt17582lv,p1udt17582lv,POINT(-97.7127407168741 30.4145723912926),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt17783-p1udt17783lv),A,p1udt17783,p1udt17783lv,p1udt17783lv,POINT(-97.7146393222015 30.415069483418),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17787-p1udt17787lv),C,p1udt17787,p1udt17787lv,p1udt17787lv,POINT(-97.6995257188301 30.4162590155608),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt17788-p1udt17788lv),C,p1udt17788,p1udt17788lv,p1udt17788lv,POINT(-97.7008520158255 30.4169178840612),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17812-p1udt17812lv),ABC,p1udt17812,p1udt17812lv,,POINT(-97.7148286050848 30.4051161377088),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt17813-p1udt17813lv),ABC,p1udt17813,p1udt17813lv,,POINT(-97.712546578707 30.4068801992109),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt17814-p1udt17814lv),ABC,p1udt17814,p1udt17814lv,,POINT(-97.7221353547635 30.4081259749078),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt17815-p1udt17815lv),ABC,p1udt17815,p1udt17815lv,,POINT(-97.7171805301643 30.4091454484375),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt17816-p1udt17816lv),ABC,p1udt17816,p1udt17816lv,,POINT(-97.7114605387397 30.4037261560391),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt17817-p1udt17817lv),ABC,p1udt17817,p1udt17817lv,,POINT(-97.7092339249186 30.4036500288271),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt17818-p1udt17818lv),ABC,p1udt17818,p1udt17818lv,p1udt17818lv,POINT(-97.7108322843677 30.4071757375549),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17981-p1udt17981lv),A,p1udt17981,p1udt17981lv,p1udt17981lv,POINT(-97.7093213678074 30.4241452866708),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17997-p1udt17997lv),ABC,p1udt17997,p1udt17997lv,,POINT(-97.7135753652731 30.4039285226657),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18167-p1udt18167lv),ABC,p1udt18167,p1udt18167lv,,POINT(-97.7169002236397 30.4128207003777),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18174-p1udt18174lv),C,p1udt18174,p1udt18174lv,p1udt18174lv,POINT(-97.7016744356928 30.4116685747047),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18191-p1udt18191lv),ABC,p1udt18191,p1udt18191lv,,POINT(-97.7173246274124 30.410067203497),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18362-p1udt18362lv),ABC,p1udt18362,p1udt18362lv,,POINT(-97.7063621450688 30.4198601008274),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt18385-p1udt18385lv),B,p1udt18385,p1udt18385lv,p1udt18385lv,POINT(-97.7089186409968 30.404936805754),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt18596-p1udt18596lv),ABC,p1udt18596,p1udt18596lv,,POINT(-97.7087921170579 30.4042445250441),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt18598-p1udt18598lv),ABC,p1udt18598,p1udt18598lv,,POINT(-97.6995687706809 30.4090862382262),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18750-p1udt18750lv),ABC,p1udt18750,p1udt18750lv,,POINT(-97.7123662320235 30.4203733615154),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18757-p1udt18757lv),C,p1udt18757,p1udt18757lv,p1udt18757lv,POINT(-97.7131969446283 30.4131243696124),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18780-p1udt18780lv),ABC,p1udt18780,p1udt18780lv,,POINT(-97.7218541986983 30.408379216255),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt18781-p1udt18781lv),ABC,p1udt18781,p1udt18781lv,,POINT(-97.7192653842732 30.409478366674),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt18953-p1udt18953lv),ABC,p1udt18953,p1udt18953lv,p1udt18953lv,POINT(-97.7170873070238 30.4123827040598),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18956-p1udt18956lv),ABC,p1udt18956,p1udt18956lv,p1udt18956lv,POINT(-97.6980003713628 30.4113586120735),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18958-p1udt18958lv),C,p1udt18958,p1udt18958lv,p1udt18958lv,POINT(-97.7000556325524 30.416521972195),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19133-p1udt19133lv),C,p1udt19133,p1udt19133lv,p1udt19133lv,POINT(-97.713878951003 30.413519113712),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19134-p1udt19134lv),ABC,p1udt19134,p1udt19134lv,,POINT(-97.7102326531589 30.4205631770137),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19140-p1udt19140lv),B,p1udt19140,p1udt19140lv,p1udt19140lv,POINT(-97.7015895629929 30.4131085341292),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19141-p1udt19141lv),ABC,p1udt19141,p1udt19141lv,,POINT(-97.7066047496623 30.4154022724597),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt19142-p1udt19142lv),C,p1udt19142,p1udt19142lv,p1udt19142lv,POINT(-97.6985295110234 30.4133336355118),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19157-p1udt19157lv),ABC,p1udt19157,p1udt19157lv,,POINT(-97.7094663835294 30.4045117935381),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19507-p1udt19507lv),ABC,p1udt19507,p1udt19507lv,p1udt19507lv,POINT(-97.7136066594301 30.4199856548924),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19525-p1udt19525lv),ABC,p1udt19525,p1udt19525lv,,POINT(-97.7131068690813 30.405433030015),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19526-p1udt19526lv),ABC,p1udt19526,p1udt19526lv,,POINT(-97.7210360935132 30.4088494216308),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19528-p1udt19528lv),ABC,p1udt19528,p1udt19528lv,,POINT(-97.7092630953272 30.4045977247013),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19684-p1udt19684lv),A,p1udt19684,p1udt19684lv,p1udt19684lv,POINT(-97.716087285748 30.4156108737849),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19685-p1udt19685lv),ABC,p1udt19685,p1udt19685lv,p1udt19685lv,POINT(-97.7063057918874 30.4159677536701),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19688-p1udt19688lv),C,p1udt19688,p1udt19688lv,p1udt19688lv,POINT(-97.7005003668126 30.4167429492485),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19708-p1udt19708lv),ABC,p1udt19708,p1udt19708lv,p1udt19708lv,POINT(-97.7174162937114 30.4059954082246),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19709-p1udt19709lv),ABC,p1udt19709,p1udt19709lv,,POINT(-97.718947054019 30.4069972859608),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt19712-p1udt19712lv),ABC,p1udt19712,p1udt19712lv,,POINT(-97.7114992722668 30.4050732441031),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt19857-p1udt19857lv),ABC,p1udt19857,p1udt19857lv,,POINT(-97.7162109077551 30.410850276118),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt19858-p1udt19858lv),A,p1udt19858,p1udt19858lv,p1udt19858lv,POINT(-97.7151160392264 30.415236416992),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19862-p1udt19862lv),ABC,p1udt19862,p1udt19862lv,p1udt19862lv,POINT(-97.7000941572 30.4106269866438),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19880-p1udt19880lv),ABC,p1udt19880,p1udt19880lv,,POINT(-97.7030168860281 30.4088160481938),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt20021-p1udt20021lv),B,p1udt20021,p1udt20021lv,p1udt20021lv,POINT(-97.7126224889815 30.4172331583187),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20025-p1udt20025lv),ABC,p1udt20025,p1udt20025lv,p1udt20025lv,POINT(-97.7114643563164 30.4190173312439),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20027-p1udt20027lv),ABC,p1udt20027,p1udt20027lv,p1udt20027lv,POINT(-97.6977558179635 30.4117441578504),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20029-p1udt20029lv),A,p1udt20029,p1udt20029lv,p1udt20029lv,POINT(-97.6988336392719 30.4147352159247),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20185-p1udt20185lv),ABC,p1udt20185,p1udt20185lv,p1udt20185lv,POINT(-97.6978684199163 30.4115658188885),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20201-p1udt20201lv),ABC,p1udt20201,p1udt20201lv,,POINT(-97.7088865805019 30.4031503339841),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt20202-p1udt20202lv),ABC,p1udt20202,p1udt20202lv,,POINT(-97.7097820745837 30.404164080528),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt20203-p1udt20203lv),ABC,p1udt20203,p1udt20203lv,p1udt20203lv,POINT(-97.7119826143562 30.4078130222144),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20341-p1udt20341lv),ABC,p1udt20341,p1udt20341lv,,POINT(-97.7099144605908 30.4207642091449),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt20344-p1udt20344lv),B,p1udt20344,p1udt20344lv,p1udt20344lv,POINT(-97.7020371337958 30.4131131558574),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20345-p1udt20345lv),ABC,p1udt20345,p1udt20345lv,p1udt20345lv,POINT(-97.7094381719588 30.4137768248583),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20347-p1udt20347lv),A,p1udt20347,p1udt20347lv,p1udt20347lv,POINT(-97.6982122514895 30.4118660071363),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20498-p1udt20498lv),ABC,p1udt20498,p1udt20498lv,,POINT(-97.7029318039275 30.4123731457147),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt20499-p1udt20499lv),C,p1udt20499,p1udt20499lv,p1udt20499lv,POINT(-97.7019667627786 30.4168569605973),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20518-p1udt20518lv),ABC,p1udt20518,p1udt20518lv,,POINT(-97.7112797492039 30.4063951596775),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt20650-p1udt20650lv),ABC,p1udt20650,p1udt20650lv,,POINT(-97.7009090110257 30.4186300567497),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt20668-p1udt20668lv),C,p1udt20668,p1udt20668lv,p1udt20668lv,POINT(-97.7011233412161 30.4097113896574),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20792-p1udt20792lv),ABC,p1udt20792,p1udt20792lv,p1udt20792lv,POINT(-97.7155898336316 30.4122584748661),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20793-p1udt20793lv),C,p1udt20793,p1udt20793lv,p1udt20793lv,POINT(-97.6998797321818 30.4164391860765),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20805-p1udt20805lv),C,p1udt20805,p1udt20805lv,p1udt20805lv,POINT(-97.7086479241705 30.4046666388466),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20936-p1udt20936lv),C,p1udt20936,p1udt20936lv,p1udt20936lv,POINT(-97.7167160476808 30.4125752711558),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20940-p1udt20940lv),ABC,p1udt20940,p1udt20940lv,p1udt20940lv,POINT(-97.7034928189188 30.4158823611671),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20942-p1udt20942lv),C,p1udt20942,p1udt20942lv,p1udt20942lv,POINT(-97.7011209880194 30.4170468809248),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20954-p1udt20954lv),B,p1udt20954,p1udt20954lv,p1udt20954lv,POINT(-97.7105530530075 30.4056965709042),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21066-p1udt21066lv),ABC,p1udt21066,p1udt21066lv,p1udt21066lv,POINT(-97.7083205008088 30.4155546023592),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21067-p1udt21067lv),ABC,p1udt21067,p1udt21067lv,,POINT(-97.7039923841199 30.4166813367674),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt21080-p1udt21080lv),ABC,p1udt21080,p1udt21080lv,,POINT(-97.7138381675187 30.4052327074046),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21219-p1udt21219lv),ABC,p1udt21219,p1udt21219lv,,POINT(-97.7154462180569 30.4112126954084),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt21220-p1udt21220lv),B,p1udt21220,p1udt21220lv,p1udt21220lv,POINT(-97.7128251359249 30.4160711999364),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt21224-p1udt21224lv),ABC,p1udt21224,p1udt21224lv,,POINT(-97.7050258911341 30.4136441386024),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21225-p1udt21225lv),B,p1udt21225,p1udt21225lv,p1udt21225lv,POINT(-97.6997538538037 30.4141551393354),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21235-p1udt21235lv),ABC,p1udt21235,p1udt21235lv,p1udt21235lv,POINT(-97.7203859426576 30.4089660223594),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21236-p1udt21236lv),ABC,p1udt21236,p1udt21236lv,,POINT(-97.7164929725705 30.4107058247954),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt21368-p1udt21368lv),A,p1udt21368,p1udt21368lv,p1udt21368lv,POINT(-97.7114427943271 30.4174830130675),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21509-p1udt21509lv),ABC,p1udt21509,p1udt21509lv,,POINT(-97.7153031540385 30.4051986630176),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt21512-p1udt21512lv),C,p1udt21512,p1udt21512lv,p1udt21512lv,POINT(-97.7019848015177 30.410775531402),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21768-p1udt21768lv),ABC,p1udt21768,p1udt21768lv,,POINT(-97.7051603105714 30.4127684538264),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt21769-p1udt21769lv),ABC,p1udt21769,p1udt21769lv,,POINT(-97.7058215363855 30.41716300081),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt21770-p1udt21770lv),ABC,p1udt21770,p1udt21770lv,p1udt21770lv,POINT(-97.6981267141788 30.4112515970863),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21773-p1udt21773lv),B,p1udt21773,p1udt21773lv,p1udt21773lv,POINT(-97.6995518934629 30.4144689293128),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21926-p1udt21926lv),C,p1udt21926,p1udt21926lv,p1udt21926lv,POINT(-97.7134988051879 30.4046521384497),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21928-p1udt21928lv),C,p1udt21928,p1udt21928lv,p1udt21928lv,POINT(-97.7014746163069 30.4099946600435),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt22054-p1udt22054lv),ABC,p1udt22054,p1udt22054lv,p1udt22054lv,POINT(-97.7098432549947 30.4040169674442),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22173-p1udt22173lv),ABC,p1udt22173,p1udt22173lv,,POINT(-97.7043084657808 30.4129731321805),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt22174-p1udt22174lv),ABC,p1udt22174,p1udt22174lv,,POINT(-97.7093184295731 30.4140997053161),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt22175-p1udt22175lv),ABC,p1udt22175,p1udt22175lv,p1udt22175lv,POINT(-97.6985043218486 30.411038640471),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt22187-p1udt22187lv),A,p1udt22187,p1udt22187lv,p1udt22187lv,POINT(-97.7199171390137 30.4042063356425),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22418-p1udt22418lv),ABC,p1udt22418,p1udt22418lv,p1udt22418lv,POINT(-97.6982631236856 30.4111715795047),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt22435-p1udt22435lv),ABC,p1udt22435,p1udt22435lv,,POINT(-97.7136567597784 30.4053268221469),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt22532-p1udt22532lv),ABC,p1udt22532,p1udt22532lv,,POINT(-97.7101521941802 30.4125206721885),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt22546-p1udt22546lv),ABC,p1udt22546,p1udt22546lv,,POINT(-97.7123857916953 30.4038164889169),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt22547-p1udt22547lv),ABC,p1udt22547,p1udt22547lv,,POINT(-97.7157435808092 30.4097234861423),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt22648-p1udt22648lv),ABC,p1udt22648,p1udt22648lv,,POINT(-97.7070085008174 30.4148728582234),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt22649-p1udt22649lv),B,p1udt22649,p1udt22649lv,p1udt22649lv,POINT(-97.6992719406884 30.4112447936563),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22651-p1udt22651lv),C,p1udt22651,p1udt22651lv,p1udt22651lv,POINT(-97.6980149590215 30.4146943133404),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22667-p1udt22667lv),ABC,p1udt22667,p1udt22667lv,,POINT(-97.7108404550672 30.4060941242067),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt22786-p1udt22786lv),B,p1udt22786,p1udt22786lv,p1udt22786lv,POINT(-97.7010477552812 30.4107844299806),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22787-p1udt22787lv),C,p1udt22787,p1udt22787lv,p1udt22787lv,POINT(-97.698231711611 30.4138088802042),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22798-p1udt22798lv),ABC,p1udt22798,p1udt22798lv,,POINT(-97.7155907530666 30.4105982647115),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23022-p1udt23022lv),ABC,p1udt23022,p1udt23022lv,p1udt23022lv,POINT(-97.7155268756071 30.4111348540671),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23026-p1udt23026lv),ABC,p1udt23026,p1udt23026lv,p1udt23026lv,POINT(-97.6971162798644 30.4118038387476),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23144-p1udt23144lv),ABC,p1udt23144,p1udt23144lv,,POINT(-97.7118013745417 30.4205753157757),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23145-p1udt23145lv),C,p1udt23145,p1udt23145lv,p1udt23145lv,POINT(-97.7011692296724 30.417935589656),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23258-p1udt23258lv),ABC,p1udt23258,p1udt23258lv,,POINT(-97.7139886265354 30.4213006684257),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23262-p1udt23262lv),ABC,p1udt23262,p1udt23262lv,p1udt23262lv,POINT(-97.7103074431644 30.4146325113133),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23373-p1udt23373lv),ABC,p1udt23373,p1udt23373lv,,POINT(-97.6972539225441 30.4118653829489),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23384-p1udt23384lv),ABC,p1udt23384,p1udt23384lv,p1udt23384lv,POINT(-97.7006080731841 30.4096369576813),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23483-p1udt23483lv),ABC,p1udt23483,p1udt23483lv,p1udt23483lv,POINT(-97.7093345855421 30.4224390267709),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23484-p1udt23484lv),ABC,p1udt23484,p1udt23484lv,,POINT(-97.7033183572316 30.4112101137359),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt23486-p1udt23486lv),C,p1udt23486,p1udt23486lv,p1udt23486lv,POINT(-97.7006179181874 30.4120371484096),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23488-p1udt23488lv),ABC,p1udt23488,p1udt23488lv,p1udt23488lv,POINT(-97.6982416687365 30.4149571762235),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23497-p1udt23497lv),ABC,p1udt23497,p1udt23497lv,,POINT(-97.7220085696322 30.4086052391236),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23719-p1udt23719lv),ABC,p1udt23719,p1udt23719lv,,POINT(-97.7114655085731 30.421573544127),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt23729-p1udt23729lv),ABC,p1udt23729,p1udt23729lv,,POINT(-97.7140773179521 30.4044590901314),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23732-p1udt23732lv),ABC,p1udt23732,p1udt23732lv,,POINT(-97.7120984700661 30.4058799072051),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt23841-p1udt23841lv),ABC,p1udt23841,p1udt23841lv,,POINT(-97.7034420383505 30.4191785664866),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt23842-p1udt23842lv),B,p1udt23842,p1udt23842lv,p1udt23842lv,POINT(-97.6984710572005 30.4125761867388),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23944-p1udt23944lv),ABC,p1udt23944,p1udt23944lv,p1udt23944lv,POINT(-97.7119516403819 30.4183724516741),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24073-p1udt24073lv),ABC,p1udt24073,p1udt24073lv,,POINT(-97.7132599404811 30.4062161830144),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24075-p1udt24075lv),ABC,p1udt24075,p1udt24075lv,,POINT(-97.7116282870097 30.4062575827787),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24166-p1udt24166lv),ABC,p1udt24166,p1udt24166lv,,POINT(-97.7152809994349 30.4108648478311),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24278-p1udt24278lv),ABC,p1udt24278,p1udt24278lv,,POINT(-97.7125876884927 30.4035026767684),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24478-p1udt24478lv),ABC,p1udt24478,p1udt24478lv,,POINT(-97.7190369675896 30.409677981349),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24574-p1udt24574lv),ABC,p1udt24574,p1udt24574lv,,POINT(-97.7134437362832 30.421018939748),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24577-p1udt24577lv),A,p1udt24577,p1udt24577lv,p1udt24577lv,POINT(-97.7100836064017 30.4127911875386),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24578-p1udt24578lv),ABC,p1udt24578,p1udt24578lv,p1udt24578lv,POINT(-97.7040998047225 30.4138013787407),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24586-p1udt24586lv),ABC,p1udt24586,p1udt24586lv,,POINT(-97.711782801823 30.4040033741845),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24588-p1udt24588lv),C,p1udt24588,p1udt24588lv,p1udt24588lv,POINT(-97.6996191429899 30.4099980533049),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24691-p1udt24691lv),ABC,p1udt24691,p1udt24691lv,p1udt24691lv,POINT(-97.706983398854 30.4219713479452),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24693-p1udt24693lv),ABC,p1udt24693,p1udt24693lv,,POINT(-97.7022365055409 30.419560244743),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24782-p1udt24782lv),C,p1udt24782,p1udt24782lv,p1udt24782lv,POINT(-97.7158636884825 30.4124766614785),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24791-p1udt24791lv),ABC,p1udt24791,p1udt24791lv,,POINT(-97.7180113540105 30.4090510052473),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24792-p1udt24792lv),ABC,p1udt24792,p1udt24792lv,,POINT(-97.7153784484415 30.4097830548518),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24793-p1udt24793lv),ABC,p1udt24793,p1udt24793lv,,POINT(-97.7086555871488 30.4027543917384),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24794-p1udt24794lv),ABC,p1udt24794,p1udt24794lv,,POINT(-97.7120948210984 30.4032304794664),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24894-p1udt24894lv),B,p1udt24894,p1udt24894lv,p1udt24894lv,POINT(-97.6990265375169 30.4116936652952),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24904-p1udt24904lv),ABC,p1udt24904,p1udt24904lv,,POINT(-97.7211781098004 30.408336504793),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24906-p1udt24906lv),ABC,p1udt24906,p1udt24906lv,,POINT(-97.7108661073816 30.406430519093),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24987-p1udt24987lv),ABC,p1udt24987,p1udt24987lv,,POINT(-97.7042138428311 30.4164669853063),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt24988-p1udt24988lv),ABC,p1udt24988,p1udt24988lv,,POINT(-97.7035692747181 30.4187614260621),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt24989-p1udt24989lv),ABC,p1udt24989,p1udt24989lv,p1udt24989lv,POINT(-97.7062858371367 30.419935341175),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24990-p1udt24990lv),A,p1udt24990,p1udt24990lv,p1udt24990lv,POINT(-97.6990273775258 30.4144308613303),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24997-p1udt24997lv),ABC,p1udt24997,p1udt24997lv,,POINT(-97.7131660192805 30.4033042001506),500,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.73225,,0.266,1.4645,0,1
tr(r:p1udt25095-p1udt25095lv),ABC,p1udt25095,p1udt25095lv,,POINT(-97.7117368879498 30.4201810219432),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt25104-p1udt25104lv),ABC,p1udt25104,p1udt25104lv,,POINT(-97.7141548216292 30.4062430439623),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt25185-p1udt25185lv),A,p1udt25185,p1udt25185lv,p1udt25185lv,POINT(-97.7018679435008 30.4155898316362),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt25186-p1udt25186lv),ABC,p1udt25186,p1udt25186lv,p1udt25186lv,POINT(-97.7094348528013 30.4163145244192),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt25187-p1udt25187lv),A,p1udt25187,p1udt25187lv,p1udt25187lv,POINT(-97.6990358912386 30.4131592816471),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt25188-p1udt25188lv),C,p1udt25188,p1udt25188lv,p1udt25188lv,POINT(-97.7004072625995 30.4166970795231),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt25192-p1udt25192lv),ABC,p1udt25192,p1udt25192lv,,POINT(-97.7006098468947 30.4095946261395),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt25193-p1udt25193lv),ABC,p1udt25193,p1udt25193lv,,POINT(-97.699750992373 30.4093881020665),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt25272-p1udt25272lv),ABC,p1udt25272,p1udt25272lv,,POINT(-97.7143959729808 30.41147063105),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt25282-p1udt25282lv),ABC,p1udt25282,p1udt25282lv,,POINT(-97.7135514648175 30.4064570023047),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt275-p1udt275lv),A,p1udt275,p1udt275lv,p1udt275lv,POINT(-97.7278382514863 30.4310661276946),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt287-p1udt287lv),B,p1udt287,p1udt287lv,p1udt287lv,POINT(-97.7237107790518 30.4235768751521),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt288-p1udt288lv),B,p1udt288,p1udt288lv,p1udt288lv,POINT(-97.7253487986444 30.4233222305947),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt291-p1udt291lv),ABC,p1udt291,p1udt291lv,p1udt291lv,POINT(-97.7240992832726 30.4249250893754),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt293-p1udt293lv),C,p1udt293,p1udt293lv,p1udt293lv,POINT(-97.7241904296373 30.4291216402791),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt294-p1udt294lv),B,p1udt294,p1udt294lv,p1udt294lv,POINT(-97.7222303927115 30.4205306889104),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt295-p1udt295lv),A,p1udt295,p1udt295lv,p1udt295lv,POINT(-97.7209431137112 30.4202472233328),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt296-p1udt296lv),ABC,p1udt296,p1udt296lv,p1udt296lv,POINT(-97.7195646019807 30.4221647870516),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt297-p1udt297lv),B,p1udt297,p1udt297lv,p1udt297lv,POINT(-97.7234847557692 30.4224949155091),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt299-p1udt299lv),A,p1udt299,p1udt299lv,p1udt299lv,POINT(-97.7216541798742 30.4270073209381),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt903-p1udt903lv),C,p1udt903,p1udt903lv,p1udt903lv,POINT(-97.7255824166904 30.421976078087),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt904-p1udt904lv),C,p1udt904,p1udt904lv,p1udt904lv,POINT(-97.7262108752725 30.4226809943771),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt905-p1udt905lv),C,p1udt905,p1udt905lv,p1udt905lv,POINT(-97.7253471399794 30.422555597932),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt906-p1udt906lv),C,p1udt906,p1udt906lv,p1udt906lv,POINT(-97.7270378746299 30.4261498513535),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt907-p1udt907lv),A,p1udt907,p1udt907lv,p1udt907lv,POINT(-97.7282482888776 30.4293507609976),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt908-p1udt908lv),C,p1udt908,p1udt908lv,p1udt908lv,POINT(-97.7194379291703 30.4204282267214),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt909-p1udt909lv),B,p1udt909,p1udt909lv,p1udt909lv,POINT(-97.7216029167795 30.4215441365672),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt910-p1udt910lv),ABC,p1udt910,p1udt910lv,p1udt910lv,POINT(-97.7188914030005 30.4226905344765),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt1531-p1udt1531lv),ABC,p1udt1531,p1udt1531lv,p1udt1531lv,POINT(-97.7234286006241 30.4244583628165),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1532-p1udt1532lv),C,p1udt1532,p1udt1532lv,p1udt1532lv,POINT(-97.7249186692168 30.4251675204981),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt1535-p1udt1535lv),C,p1udt1535,p1udt1535lv,p1udt1535lv,POINT(-97.718089962108 30.4232819927069),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt2102-p1udt2102lv),C,p1udt2102,p1udt2102lv,p1udt2102lv,POINT(-97.726388394322 30.425037673511),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2105-p1udt2105lv),B,p1udt2105,p1udt2105lv,p1udt2105lv,POINT(-97.7223332096864 30.4222280058943),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2107-p1udt2107lv),C,p1udt2107,p1udt2107lv,p1udt2107lv,POINT(-97.7210133814797 30.4276288346305),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2115-p1udt2115lv),A,p1udt2115,p1udt2115lv,p1udt2115lv,POINT(-97.7234621410738 30.420096637659),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2680-p1udt2680lv),A,p1udt2680,p1udt2680lv,p1udt2680lv,POINT(-97.7243764031983 30.4220314373322),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2683-p1udt2683lv),ABC,p1udt2683,p1udt2683lv,p1udt2683lv,POINT(-97.7218046075353 30.4228452415261),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2684-p1udt2684lv),A,p1udt2684,p1udt2684lv,p1udt2684lv,POINT(-97.7190758640974 30.4235262667076),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt2685-p1udt2685lv),B,p1udt2685,p1udt2685lv,p1udt2685lv,POINT(-97.7197163694258 30.4264882545847),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2686-p1udt2686lv),B,p1udt2686,p1udt2686lv,p1udt2686lv,POINT(-97.7195006045083 30.4268779368607),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2688-p1udt2688lv),A,p1udt2688,p1udt2688lv,p1udt2688lv,POINT(-97.7227136000868 30.4284693251303),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt2693-p1udt2693lv),ABC,p1udt2693,p1udt2693lv,p1udt2693lv,POINT(-97.7187859863015 30.4193320039575),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3259-p1udt3259lv),C,p1udt3259,p1udt3259lv,p1udt3259lv,POINT(-97.7265472399564 30.4296409167621),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3271-p1udt3271lv),ABC,p1udt3271,p1udt3271lv,p1udt3271lv,POINT(-97.7242975116343 30.4256939756204),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
