transformer_name,phase_code,primary_bus,secondary_bus,tertiary_bus,geometry,primary_kva,primary_voltage_kv,secondary_voltage_kv,tertiary_voltage_kv,primary_connection,secondary_connection,tertiary_connection,primary_grounded,secondary_grounded,tertiary_grounded,resistance_pct,reactance_pct,equipment_no_load_loss,equipment_full_load_loss,is_center_tapped,in_service
tr(r:p1udt3273-p1udt3273lv),C,p1udt3273,p1udt3273lv,p1udt3273lv,POINT(-97.7241689438646 30.4283725276966),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3274-p1udt3274lv),C,p1udt3274,p1udt3274lv,p1udt3274lv,POINT(-97.7251566735402 30.4284814308021),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3275-p1udt3275lv),C,p1udt3275,p1udt3275lv,p1udt3275lv,POINT(-97.7185249488796 30.4234576991293),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3276-p1udt3276lv),B,p1udt3276,p1udt3276lv,p1udt3276lv,POINT(-97.7191326361031 30.4257426485873),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3776-p1udt3776lv),C,p1udt3776,p1udt3776lv,p1udt3776lv,POINT(-97.7272228685117 30.4250234439464),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3778-p1udt3778lv),ABC,p1udt3778,p1udt3778lv,p1udt3778lv,POINT(-97.7254896550793 30.4278276435277),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3780-p1udt3780lv),A,p1udt3780,p1udt3780lv,p1udt3780lv,POINT(-97.7206540265436 30.4224550075046),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3781-p1udt3781lv),ABC,p1udt3781,p1udt3781lv,p1udt3781lv,POINT(-97.7215268104548 30.4225900507364),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3782-p1udt3782lv),ABC,p1udt3782,p1udt3782lv,p1udt3782lv,POINT(-97.7186600223507 30.4228687219236),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt3783-p1udt3783lv),A,p1udt3783,p1udt3783lv,p1udt3783lv,POINT(-97.721247596768 30.4238543386691),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt3784-p1udt3784lv),ABC,p1udt3784,p1udt3784lv,p1udt3784lv,POINT(-97.7227709275996 30.4242634439763),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt3787-p1udt3787lv),C,p1udt3787,p1udt3787lv,p1udt3787lv,POINT(-97.7205900634027 30.4271683304948),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4298-p1udt4298lv),A,p1udt4298,p1udt4298lv,p1udt4298lv,POINT(-97.7276369761193 30.429119230026),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4299-p1udt4299lv),ABC,p1udt4299,p1udt4299lv,p1udt4299lv,POINT(-97.7203115824369 30.421576637191),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4300-p1udt4300lv),B,p1udt4300,p1udt4300lv,p1udt4300lv,POINT(-97.7209671279219 30.4255890299987),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt4303-p1udt4303lv),C,p1udt4303,p1udt4303lv,p1udt4303lv,POINT(-97.7190941498617 30.4276161212134),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4770-p1udt4770lv),C,p1udt4770,p1udt4770lv,p1udt4770lv,POINT(-97.7252228801939 30.4217961254076),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4771-p1udt4771lv),B,p1udt4771,p1udt4771lv,p1udt4771lv,POINT(-97.7229285333075 30.4228834821262),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt4772-p1udt4772lv),C,p1udt4772,p1udt4772lv,p1udt4772lv,POINT(-97.7264774774975 30.422990165414),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4773-p1udt4773lv),C,p1udt4773,p1udt4773lv,p1udt4773lv,POINT(-97.7265865369309 30.4240238286221),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt4775-p1udt4775lv),ABC,p1udt4775,p1udt4775lv,,POINT(-97.7185842030123 30.4229476239026),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt5291-p1udt5291lv),C,p1udt5291,p1udt5291lv,p1udt5291lv,POINT(-97.726260401289 30.4300802411764),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5292-p1udt5292lv),A,p1udt5292,p1udt5292lv,p1udt5292lv,POINT(-97.7274900624842 30.4300020062643),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5293-p1udt5293lv),A,p1udt5293,p1udt5293lv,p1udt5293lv,POINT(-97.7276025916278 30.4301564930674),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5298-p1udt5298lv),A,p1udt5298,p1udt5298lv,p1udt5298lv,POINT(-97.7244946512736 30.4225467283442),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5301-p1udt5301lv),C,p1udt5301,p1udt5301lv,p1udt5301lv,POINT(-97.7255394509721 30.4246682989054),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5302-p1udt5302lv),ABC,p1udt5302,p1udt5302lv,p1udt5302lv,POINT(-97.7251585830112 30.4275340423104),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5303-p1udt5303lv),B,p1udt5303,p1udt5303lv,p1udt5303lv,POINT(-97.7204387460318 30.4253945801165),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt5304-p1udt5304lv),B,p1udt5304,p1udt5304lv,p1udt5304lv,POINT(-97.7193343411343 30.4254466998698),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5305-p1udt5305lv),A,p1udt5305,p1udt5305lv,p1udt5305lv,POINT(-97.7217523620043 30.4268510794862),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt5809-p1udt5809lv),A,p1udt5809,p1udt5809lv,p1udt5809lv,POINT(-97.7200957965733 30.4229459677385),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt5825-p1udt5825lv),B,p1udt5825,p1udt5825lv,p1udt5825lv,POINT(-97.7199717900256 30.4199609196212),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6285-p1udt6285lv),A,p1udt6285,p1udt6285lv,p1udt6285lv,POINT(-97.7278167439088 30.4303157836633),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6294-p1udt6294lv),C,p1udt6294,p1udt6294lv,p1udt6294lv,POINT(-97.7266024548025 30.4235999060457),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6295-p1udt6295lv),B,p1udt6295,p1udt6295lv,p1udt6295lv,POINT(-97.7245010767732 30.4242651326993),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6297-p1udt6297lv),C,p1udt6297,p1udt6297lv,p1udt6297lv,POINT(-97.7262756161584 30.4257042699495),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt6717-p1udt6717lv),A,p1udt6717,p1udt6717lv,p1udt6717lv,POINT(-97.7265945453009 30.4305317315189),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt6744-p1udt6744lv),ABC,p1udt6744,p1udt6744lv,,POINT(-97.7193414508886 30.4191359401439),75,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.87204,,0.6,1.74408,0,1
tr(r:p1udt7165-p1udt7165lv),A,p1udt7165,p1udt7165lv,p1udt7165lv,POINT(-97.7285091170682 30.4315238112243),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt7170-p1udt7170lv),B,p1udt7170,p1udt7170lv,p1udt7170lv,POINT(-97.7256264393443 30.4241961492327),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7173-p1udt7173lv),C,p1udt7173,p1udt7173lv,p1udt7173lv,POINT(-97.7243735166311 30.4294044169148),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7176-p1udt7176lv),A,p1udt7176,p1udt7176lv,p1udt7176lv,POINT(-97.7225584971379 30.4283866009533),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7186-p1udt7186lv),C,p1udt7186,p1udt7186lv,p1udt7186lv,POINT(-97.7187279380858 30.4192642459383),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7602-p1udt7602lv),C,p1udt7602,p1udt7602lv,p1udt7602lv,POINT(-97.7273606602488 30.4247313536032),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt7604-p1udt7604lv),ABC,p1udt7604,p1udt7604lv,p1udt7604lv,POINT(-97.7258576797514 30.4282449526483),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8011-p1udt8011lv),A,p1udt8011,p1udt8011lv,p1udt8011lv,POINT(-97.7209727521621 30.4233746625262),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8012-p1udt8012lv),B,p1udt8012,p1udt8012lv,p1udt8012lv,POINT(-97.7209054057279 30.4263284762058),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8409-p1udt8409lv),C,p1udt8409,p1udt8409lv,p1udt8409lv,POINT(-97.727534804026 30.4239621238161),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8411-p1udt8411lv),ABC,p1udt8411,p1udt8411lv,p1udt8411lv,POINT(-97.7220176195023 30.4240746165278),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt8412-p1udt8412lv),A,p1udt8412,p1udt8412lv,p1udt8412lv,POINT(-97.7234826980848 30.428823070766),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8803-p1udt8803lv),B,p1udt8803,p1udt8803lv,p1udt8803lv,POINT(-97.7232984359809 30.4214743137635),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8804-p1udt8804lv),ABC,p1udt8804,p1udt8804lv,p1udt8804lv,POINT(-97.7191859678556 30.4224586574939),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt8806-p1udt8806lv),C,p1udt8806,p1udt8806lv,p1udt8806lv,POINT(-97.72168952552 30.4279540162821),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9170-p1udt9170lv),B,p1udt9170,p1udt9170lv,p1udt9170lv,POINT(-97.7253656192285 30.4298419548635),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9171-p1udt9171lv),A,p1udt9171,p1udt9171lv,p1udt9171lv,POINT(-97.727245985089 30.4308809567759),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9183-p1udt9183lv),C,p1udt9183,p1udt9183lv,p1udt9183lv,POINT(-97.7266648069612 30.4294074676965),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9184-p1udt9184lv),A,p1udt9184,p1udt9184lv,p1udt9184lv,POINT(-97.7230918563482 30.4237460712889),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9185-p1udt9185lv),B,p1udt9185,p1udt9185lv,p1udt9185lv,POINT(-97.721629071002 30.4259293190235),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9186-p1udt9186lv),C,p1udt9186,p1udt9186lv,p1udt9186lv,POINT(-97.7212593377287 30.4277433327861),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9191-p1udt9191lv),B,p1udt9191,p1udt9191lv,p1udt9191lv,POINT(-97.7221055739552 30.4203347759959),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9580-p1udt9580lv),ABC,p1udt9580,p1udt9580lv,p1udt9580lv,POINT(-97.7244856472674 30.4272387345072),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9581-p1udt9581lv),C,p1udt9581,p1udt9581lv,p1udt9581lv,POINT(-97.724963383805 30.4287462524272),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9582-p1udt9582lv),B,p1udt9582,p1udt9582lv,p1udt9582lv,POINT(-97.7257409383867 30.4291909241998),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9583-p1udt9583lv),ABC,p1udt9583,p1udt9583lv,p1udt9583lv,POINT(-97.721228094291 30.4223435058461),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9584-p1udt9584lv),B,p1udt9584,p1udt9584lv,p1udt9584lv,POINT(-97.7227240196627 30.4226015553567),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9585-p1udt9585lv),A,p1udt9585,p1udt9585lv,p1udt9585lv,POINT(-97.7200359894478 30.4235407226889),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9586-p1udt9586lv),ABC,p1udt9586,p1udt9586lv,p1udt9586lv,POINT(-97.7219957971813 30.4233525688504),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9587-p1udt9587lv),B,p1udt9587,p1udt9587lv,p1udt9587lv,POINT(-97.7218874049188 30.4260764306164),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt9928-p1udt9928lv),A,p1udt9928,p1udt9928lv,p1udt9928lv,POINT(-97.7286900067829 30.4306092128234),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9936-p1udt9936lv),C,p1udt9936,p1udt9936lv,p1udt9936lv,POINT(-97.7243112168784 30.420641097195),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt9937-p1udt9937lv),C,p1udt9937,p1udt9937lv,p1udt9937lv,POINT(-97.7251237296466 30.4214071325971),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9938-p1udt9938lv),C,p1udt9938,p1udt9938lv,p1udt9938lv,POINT(-97.7274444531026 30.4230898249065),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt9951-p1udt9951lv),A,p1udt9951,p1udt9951lv,p1udt9951lv,POINT(-97.7217574927505 30.4192717005224),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10297-p1udt10297lv),C,p1udt10297,p1udt10297lv,p1udt10297lv,POINT(-97.7260137724302 30.4304425643857),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10304-p1udt10304lv),ABC,p1udt10304,p1udt10304lv,p1udt10304lv,POINT(-97.7235219251606 30.4204891864222),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10307-p1udt10307lv),C,p1udt10307,p1udt10307lv,p1udt10307lv,POINT(-97.7245512608459 30.4277986254687),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10308-p1udt10308lv),A,p1udt10308,p1udt10308lv,p1udt10308lv,POINT(-97.729099866289 30.4293267387978),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10688-p1udt10688lv),C,p1udt10688,p1udt10688lv,p1udt10688lv,POINT(-97.7257992918204 30.4255101780059),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10689-p1udt10689lv),A,p1udt10689,p1udt10689lv,p1udt10689lv,POINT(-97.7234060691703 30.4277876016528),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10690-p1udt10690lv),ABC,p1udt10690,p1udt10690lv,p1udt10690lv,POINT(-97.7229986103201 30.4207006187096),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt10691-p1udt10691lv),B,p1udt10691,p1udt10691lv,p1udt10691lv,POINT(-97.7219321327947 30.4218541781042),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10692-p1udt10692lv),ABC,p1udt10692,p1udt10692lv,p1udt10692lv,POINT(-97.7207955963954 30.4219781798339),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt10693-p1udt10693lv),ABC,p1udt10693,p1udt10693lv,p1udt10693lv,POINT(-97.720006535806 30.42180820414),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt10701-p1udt10701lv),A,p1udt10701,p1udt10701lv,p1udt10701lv,POINT(-97.7231024036047 30.419925661858),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11017-p1udt11017lv),A,p1udt11017,p1udt11017lv,p1udt11017lv,POINT(-97.7242082365727 30.4213530740426),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11019-p1udt11019lv),B,p1udt11019,p1udt11019lv,p1udt11019lv,POINT(-97.7236120501708 30.4224250781715),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11020-p1udt11020lv),A,p1udt11020,p1udt11020lv,p1udt11020lv,POINT(-97.7245699060966 30.4229767577762),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11021-p1udt11021lv),B,p1udt11021,p1udt11021lv,p1udt11021lv,POINT(-97.724293009538 30.4244397446932),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11022-p1udt11022lv),B,p1udt11022,p1udt11022lv,p1udt11022lv,POINT(-97.7224665945475 30.4215796604768),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11023-p1udt11023lv),ABC,p1udt11023,p1udt11023lv,,POINT(-97.7197968545144 30.4211294670498),150,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,1.0784,,0.516667,2.1568,0,1
tr(r:p1udt11024-p1udt11024lv),B,p1udt11024,p1udt11024lv,p1udt11024lv,POINT(-97.7195883966458 30.4267214236387),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11037-p1udt11037lv),A,p1udt11037,p1udt11037lv,p1udt11037lv,POINT(-97.7222023912428 30.4194837548813),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11359-p1udt11359lv),ABC,p1udt11359,p1udt11359lv,p1udt11359lv,POINT(-97.7200281345867 30.4209512380419),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11363-p1udt11363lv),B,p1udt11363,p1udt11363lv,p1udt11363lv,POINT(-97.7198973711802 30.42618307904),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11684-p1udt11684lv),C,p1udt11684,p1udt11684lv,p1udt11684lv,POINT(-97.7245243329138 30.4294059159515),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt11685-p1udt11685lv),A,p1udt11685,p1udt11685lv,p1udt11685lv,POINT(-97.7288156608832 30.4297530869364),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt11692-p1udt11692lv),C,p1udt11692,p1udt11692lv,p1udt11692lv,POINT(-97.726522125927 30.4243620868381),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt12030-p1udt12030lv),A,p1udt12030,p1udt12030lv,p1udt12030lv,POINT(-97.7288107292602 30.4301321734498),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12031-p1udt12031lv),A,p1udt12031,p1udt12031lv,p1udt12031lv,POINT(-97.7283487782308 30.4312284706304),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12038-p1udt12038lv),A,p1udt12038,p1udt12038lv,p1udt12038lv,POINT(-97.7243172295525 30.4217782169959),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12039-p1udt12039lv),B,p1udt12039,p1udt12039lv,p1udt12039lv,POINT(-97.723898650181 30.4235424486268),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12040-p1udt12040lv),A,p1udt12040,p1udt12040lv,p1udt12040lv,POINT(-97.7235974555137 30.4274826939565),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt12694-p1udt12694lv),A,p1udt12694,p1udt12694lv,p1udt12694lv,POINT(-97.7241294177459 30.4210094322941),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12695-p1udt12695lv),B,p1udt12695,p1udt12695lv,p1udt12695lv,POINT(-97.725535008649 30.4232195484751),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt12697-p1udt12697lv),ABC,p1udt12697,p1udt12697lv,p1udt12697lv,POINT(-97.7234697538221 30.4268949551054),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13023-p1udt13023lv),B,p1udt13023,p1udt13023lv,p1udt13023lv,POINT(-97.7248481930166 30.4233804635323),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13026-p1udt13026lv),A,p1udt13026,p1udt13026lv,p1udt13026lv,POINT(-97.720689931767 30.4236916714979),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13027-p1udt13027lv),B,p1udt13027,p1udt13027lv,p1udt13027lv,POINT(-97.7186835949188 30.426454865229),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13350-p1udt13350lv),C,p1udt13350,p1udt13350lv,p1udt13350lv,POINT(-97.7262169046174 30.4254149632651),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13940-p1udt13940lv),A,p1udt13940,p1udt13940lv,p1udt13940lv,POINT(-97.726766799892 30.4306171898492),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt13947-p1udt13947lv),C,p1udt13947,p1udt13947lv,p1udt13947lv,POINT(-97.727481509711 30.4234422521589),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt13948-p1udt13948lv),ABC,p1udt13948,p1udt13948lv,p1udt13948lv,POINT(-97.7226210241799 30.4265076892883),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14220-p1udt14220lv),C,p1udt14220,p1udt14220lv,p1udt14220lv,POINT(-97.7270478422283 30.4255764974415),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14221-p1udt14221lv),ABC,p1udt14221,p1udt14221lv,p1udt14221lv,POINT(-97.7241002020749 30.4271169532812),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14222-p1udt14222lv),B,p1udt14222,p1udt14222lv,p1udt14222lv,POINT(-97.7188348947722 30.4262179411959),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14228-p1udt14228lv),ABC,p1udt14228,p1udt14228lv,p1udt14228lv,POINT(-97.718953931657 30.4192234290641),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14500-p1udt14500lv),C,p1udt14500,p1udt14500lv,p1udt14500lv,POINT(-97.7265365401882 30.423252406695),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14502-p1udt14502lv),A,p1udt14502,p1udt14502lv,p1udt14502lv,POINT(-97.7272914136773 30.4289834649807),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt14503-p1udt14503lv),ABC,p1udt14503,p1udt14503lv,p1udt14503lv,POINT(-97.722112373287 30.4208714751996),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt14727-p1udt14727lv),A,p1udt14727,p1udt14727lv,p1udt14727lv,POINT(-97.7274510130143 30.4298029496309),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt14999-p1udt14999lv),A,p1udt14999,p1udt14999lv,p1udt14999lv,POINT(-97.7233445428307 30.428791300116),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15000-p1udt15000lv),ABC,p1udt15000,p1udt15000lv,p1udt15000lv,POINT(-97.7204681185955 30.4205924710556),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15001-p1udt15001lv),ABC,p1udt15001,p1udt15001lv,,POINT(-97.718729593687 30.4205453041561),300,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.91198,,0.325,1.82396,0,1
tr(r:p1udt15004-p1udt15004lv),A,p1udt15004,p1udt15004lv,p1udt15004lv,POINT(-97.7219404263074 30.4193347570953),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15265-p1udt15265lv),C,p1udt15265,p1udt15265lv,p1udt15265lv,POINT(-97.7252137129641 30.4208935325566),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15267-p1udt15267lv),B,p1udt15267,p1udt15267lv,p1udt15267lv,POINT(-97.7243578566725 30.4234568791486),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15268-p1udt15268lv),ABC,p1udt15268,p1udt15268lv,p1udt15268lv,POINT(-97.7243978874292 30.425287507077),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15269-p1udt15269lv),C,p1udt15269,p1udt15269lv,p1udt15269lv,POINT(-97.7243921482368 30.4280228152215),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15272-p1udt15272lv),B,p1udt15272,p1udt15272lv,p1udt15272lv,POINT(-97.7207117620533 30.4266191252483),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15273-p1udt15273lv),C,p1udt15273,p1udt15273lv,p1udt15273lv,POINT(-97.7224256847046 30.4277276852684),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt15517-p1udt15517lv),C,p1udt15517,p1udt15517lv,p1udt15517lv,POINT(-97.7272404483066 30.4227631818602),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15519-p1udt15519lv),A,p1udt15519,p1udt15519lv,p1udt15519lv,POINT(-97.7198423956334 30.4232232319422),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt15520-p1udt15520lv),B,p1udt15520,p1udt15520lv,p1udt15520lv,POINT(-97.7201001003837 30.4258062759629),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt15756-p1udt15756lv),C,p1udt15756,p1udt15756lv,p1udt15756lv,POINT(-97.7241048353621 30.4284982219642),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16252-p1udt16252lv),B,p1udt16252,p1udt16252lv,p1udt16252lv,POINT(-97.719961321727 30.4252723913436),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16487-p1udt16487lv),C,p1udt16487,p1udt16487lv,p1udt16487lv,POINT(-97.7276745826202 30.4244224244375),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16488-p1udt16488lv),A,p1udt16488,p1udt16488lv,p1udt16488lv,POINT(-97.721943869085 30.426537152497),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt16489-p1udt16489lv),ABC,p1udt16489,p1udt16489lv,p1udt16489lv,POINT(-97.7231959615444 30.4268026509757),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16712-p1udt16712lv),ABC,p1udt16712,p1udt16712lv,p1udt16712lv,POINT(-97.7238225666381 30.4246597896249),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16928-p1udt16928lv),ABC,p1udt16928,p1udt16928lv,p1udt16928lv,POINT(-97.7264871406034 30.428656831454),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16929-p1udt16929lv),B,p1udt16929,p1udt16929lv,p1udt16929lv,POINT(-97.7255084981513 30.4294503195416),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt16931-p1udt16931lv),B,p1udt16931,p1udt16931lv,p1udt16931lv,POINT(-97.7228320026055 30.4215020296167),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt16933-p1udt16933lv),C,p1udt16933,p1udt16933lv,p1udt16933lv,POINT(-97.7226738649564 30.4272479144873),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17151-p1udt17151lv),ABC,p1udt17151,p1udt17151lv,p1udt17151lv,POINT(-97.721079790816 30.4209433278416),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17152-p1udt17152lv),B,p1udt17152,p1udt17152lv,p1udt17152lv,POINT(-97.7210966789908 30.4260325940184),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17379-p1udt17379lv),A,p1udt17379,p1udt17379lv,p1udt17379lv,POINT(-97.7231627533048 30.4280356608543),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17575-p1udt17575lv),B,p1udt17575,p1udt17575lv,p1udt17575lv,POINT(-97.7259530248355 30.4288952380372),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17576-p1udt17576lv),B,p1udt17576,p1udt17576lv,p1udt17576lv,POINT(-97.7230251623342 30.4226588542103),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17778-p1udt17778lv),C,p1udt17778,p1udt17778lv,p1udt17778lv,POINT(-97.7273385318164 30.4251106028162),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17779-p1udt17779lv),ABC,p1udt17779,p1udt17779lv,p1udt17779lv,POINT(-97.7225915656849 30.4207778426857),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt17780-p1udt17780lv),ABC,p1udt17780,p1udt17780lv,p1udt17780lv,POINT(-97.7223031184314 30.4263031668166),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17973-p1udt17973lv),B,p1udt17973,p1udt17973lv,p1udt17973lv,POINT(-97.7208118959534 30.4255154970107),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt17980-p1udt17980lv),C,p1udt17980,p1udt17980lv,p1udt17980lv,POINT(-97.7203966484663 30.4195624036566),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt18352-p1udt18352lv),ABC,p1udt18352,p1udt18352lv,p1udt18352lv,POINT(-97.7267662651631 30.4287773111199),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18353-p1udt18353lv),ABC,p1udt18353,p1udt18353lv,p1udt18353lv,POINT(-97.7227862997214 30.4266085587427),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18564-p1udt18564lv),A,p1udt18564,p1udt18564lv,p1udt18564lv,POINT(-97.7204537448351 30.4226426974447),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18565-p1udt18565lv),B,p1udt18565,p1udt18565lv,p1udt18565lv,POINT(-97.7189837068595 30.4259848058712),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18568-p1udt18568lv),A,p1udt18568,p1udt18568lv,p1udt18568lv,POINT(-97.7213540222912 30.4198724571929),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18945-p1udt18945lv),B,p1udt18945,p1udt18945lv,p1udt18945lv,POINT(-97.7256247372406 30.4237128724092),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt18946-p1udt18946lv),A,p1udt18946,p1udt18946lv,p1udt18946lv,POINT(-97.7192763979349 30.423506203642),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt18947-p1udt18947lv),C,p1udt18947,p1udt18947lv,p1udt18947lv,POINT(-97.7228237276396 30.4269335786536),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19131-p1udt19131lv),C,p1udt19131,p1udt19131lv,p1udt19131lv,POINT(-97.7268250714074 30.4290932286628),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19322-p1udt19322lv),C,p1udt19322,p1udt19322lv,p1udt19322lv,POINT(-97.7264437279536 30.4247855713076),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19323-p1udt19323lv),C,p1udt19323,p1udt19323lv,p1udt19323lv,POINT(-97.7269910093724 30.4259368220472),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19501-p1udt19501lv),ABC,p1udt19501,p1udt19501lv,p1udt19501lv,POINT(-97.7209348282422 30.4221090192871),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt19854-p1udt19854lv),ABC,p1udt19854,p1udt19854lv,p1udt19854lv,POINT(-97.7218661101644 30.4229181986664),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt19855-p1udt19855lv),C,p1udt19855,p1udt19855lv,p1udt19855lv,POINT(-97.7205793310481 30.4273807904842),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20018-p1udt20018lv),ABC,p1udt20018,p1udt20018lv,p1udt20018lv,POINT(-97.7215180369652 30.4209734430969),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20019-p1udt20019lv),B,p1udt20019,p1udt20019lv,p1udt20019lv,POINT(-97.7230598701138 30.4231915464929),75,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.33284,,0.38,0.49926,1,1
tr(r:p1udt20178-p1udt20178lv),C,p1udt20178,p1udt20178lv,p1udt20178lv,POINT(-97.7253365214391 30.4250632828254),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20179-p1udt20179lv),ABC,p1udt20179,p1udt20179lv,p1udt20179lv,POINT(-97.7218800869506 30.4238628089933),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20180-p1udt20180lv),B,p1udt20180,p1udt20180lv,p1udt20180lv,POINT(-97.7201481025599 30.425319508964),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20338-p1udt20338lv),A,p1udt20338,p1udt20338lv,p1udt20338lv,POINT(-97.7203162234635 30.4236068021748),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20340-p1udt20340lv),A,p1udt20340,p1udt20340lv,p1udt20340lv,POINT(-97.7214104589488 30.4197971360505),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt20493-p1udt20493lv),ABC,p1udt20493,p1udt20493lv,p1udt20493lv,POINT(-97.7209247009875 30.4208606020088),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20644-p1udt20644lv),A,p1udt20644,p1udt20644lv,p1udt20644lv,POINT(-97.7284576164292 30.4308683988633),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt20790-p1udt20790lv),C,p1udt20790,p1udt20790lv,p1udt20790lv,POINT(-97.7192803626013 30.4277081776079),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21213-p1udt21213lv),C,p1udt21213,p1udt21213lv,p1udt21213lv,POINT(-97.7256471088508 30.4227927517221),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21214-p1udt21214lv),C,p1udt21214,p1udt21214lv,p1udt21214lv,POINT(-97.7256023409883 30.4244473245064),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21215-p1udt21215lv),ABC,p1udt21215,p1udt21215lv,p1udt21215lv,POINT(-97.7248804480388 30.4273770059677),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21363-p1udt21363lv),C,p1udt21363,p1udt21363lv,p1udt21363lv,POINT(-97.7266070694123 30.4226306837872),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21366-p1udt21366lv),A,p1udt21366,p1udt21366lv,p1udt21366lv,POINT(-97.7275700833626 30.4294523878512),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt21499-p1udt21499lv),A,p1udt21499,p1udt21499lv,p1udt21499lv,POINT(-97.7229435464297 30.4241287929625),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt21501-p1udt21501lv),ABC,p1udt21501,p1udt21501lv,,POINT(-97.718563797181 30.4193214238661),100,7.19976905311778,0.277136258660508,,STAR,STAR,,0,0,,0.805475,,0.62,1.61095,0,1
tr(r:p1udt22034-p1udt22034lv),C,p1udt22034,p1udt22034lv,p1udt22034lv,POINT(-97.7254969738576 30.4225827702996),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt22170-p1udt22170lv),ABC,p1udt22170,p1udt22170lv,p1udt22170lv,POINT(-97.7182993824293 30.418323734815),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt22287-p1udt22287lv),ABC,p1udt22287,p1udt22287lv,p1udt22287lv,POINT(-97.7205896149848 30.4218048971576),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22520-p1udt22520lv),A,p1udt22520,p1udt22520lv,p1udt22520lv,POINT(-97.727087237903 30.4308309433692),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt22643-p1udt22643lv),A,p1udt22643,p1udt22643lv,p1udt22643lv,POINT(-97.7195681019438 30.4234911909649),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt22781-p1udt22781lv),ABC,p1udt22781,p1udt22781lv,p1udt22781lv,POINT(-97.7239488200425 30.420465483318),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23255-p1udt23255lv),C,p1udt23255,p1udt23255lv,p1udt23255lv,POINT(-97.7245087533031 30.420661244781),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23371-p1udt23371lv),B,p1udt23371,p1udt23371lv,p1udt23371lv,POINT(-97.7195877086757 30.4251786693974),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23838-p1udt23838lv),ABC,p1udt23838,p1udt23838lv,p1udt23838lv,POINT(-97.7200849412585 30.4213848954349),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23839-p1udt23839lv),A,p1udt23839,p1udt23839lv,p1udt23839lv,POINT(-97.7232349926455 30.4281503588506),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23938-p1udt23938lv),C,p1udt23938,p1udt23938lv,p1udt23938lv,POINT(-97.7253681908247 30.4282306831005),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt23939-p1udt23939lv),ABC,p1udt23939,p1udt23939lv,p1udt23939lv,POINT(-97.7207906493532 30.4207602078283),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt23940-p1udt23940lv),C,p1udt23940,p1udt23940lv,p1udt23940lv,POINT(-97.7222988647495 30.4277828746967),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24055-p1udt24055lv),A,p1udt24055,p1udt24055lv,p1udt24055lv,POINT(-97.7226576012954 30.4197047600479),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24164-p1udt24164lv),C,p1udt24164,p1udt24164lv,p1udt24164lv,POINT(-97.7269918931529 30.42266150592),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24263-p1udt24263lv),A,p1udt24263,p1udt24263lv,p1udt24263lv,POINT(-97.7277056470515 30.430238704016),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24268-p1udt24268lv),ABC,p1udt24268,p1udt24268lv,p1udt24268lv,POINT(-97.7195836460456 30.4199092426691),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24362-p1udt24362lv),C,p1udt24362,p1udt24362lv,p1udt24362lv,POINT(-97.7203129110075 30.4193507048383),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24465-p1udt24465lv),C,p1udt24465,p1udt24465lv,p1udt24465lv,POINT(-97.7271221438864 30.4254598855005),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24689-p1udt24689lv),A,p1udt24689,p1udt24689lv,p1udt24689lv,POINT(-97.7235121731514 30.4276352496572),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24780-p1udt24780lv),C,p1udt24780,p1udt24780lv,p1udt24780lv,POINT(-97.7182683369271 30.4233701985376),50,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.37,0.798816,1,1
tr(r:p1udt24891-p1udt24891lv),A,p1udt24891,p1udt24891lv,p1udt24891lv,POINT(-97.7240900085233 30.4208376114013),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24892-p1udt24892lv),B,p1udt24892,p1udt24892lv,p1udt24892lv,POINT(-97.7214598825686 30.4213352084268),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt24982-p1udt24982lv),B,p1udt24982,p1udt24982lv,p1udt24982lv,POINT(-97.7256445023076 30.4237942717499),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt25179-p1udt25179lv),ABC,p1udt25179,p1udt25179lv,p1udt25179lv,POINT(-97.7219285139548 30.4237218500537),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
tr(r:p1udt25271-p1udt25271lv),A,p1udt25271,p1udt25271lv,p1udt25271lv,POINT(-97.7237149091966 30.4272582693744),25,7.2,0.12,0.12,STAR,STAR,STAR,0,0,0,0.532544,,0.472,0.798816,1,1
